The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates for the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated B, C, and D coefficients. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:

![](media/image5290.png)

Figure 238.  Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)

### Parameter Estimation Water-To-Water Heat Pump Model

A steady state simulation model for a water-to-water reciprocating vapor compression heat pump (Object names: HeatPump:WaterToWater:ParameterEstimation:Cooling & HeatPump:WaterToWater:ParameterEstimation:Heating) is described in this section. This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site . The model incorporates a multivariable unconstrained optimization algorithm to estimate several unspecific parameters. The aim of the model is to describe the detailed physical geometry and operation of each component and replicate the performance of the actual unit in operation. Assuming the thermodynamic process in the expansion device and the pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is given by

<div>$${\dot Q_s} = \dot W + {\dot Q_{_L}}$$</div>

Where:

<span>\({\dot Q_s}\)</span> = Source side heat transfer rate

<span>\({\dot Q_L}\)</span> = Load side heat transfer rate

<span>\(\dot W\)</span>= Compressor power input

The compressor model is based on an isentropic process shown in Figure 239 governed by

<span>\(P{V^\gamma }\)</span> = Constant

Where:

P = Pressure

v = Specific volume

![](media/image5296.png)

Figure 239.  Schematic indicator diagram for a reciprocating Compressor(Jin 2002)

Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function of the pressure ratio.

<div>$$\mathop m\limits^ \bullet   = \frac{{PD}}{{\nu {}_{suc}}}(1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}}$$</div>

Where:

<span>\(\mathop m\limits^ \bullet  \)</span>  = refrigerant mass flow rate

PD = Piston displacement

C   = Clearance factor

<span>\(P{}_{dis}\)</span> = discharge pressure

<span>\(P{}_{suc}\)</span> = Suction pressure

<span>\(\gamma \)</span>     = Isentropic exponent

#### Parameter estimation procedure:

A set of parameters for the cooling mode is defined on the basis of the equations used in the model. An information flowchart indicating the parameters, inputs to the model and the resulting outputs acquired are shown in Figure 240. The estimation of parameters is conducted using the catalog data.

The parameter definition include:

n Piston displacement, PD

n Clearance factor, C

n Pressure drop across the suction and discharge valves, <span>\({\rm{\Delta P}}\)</span>

n Loss factor used to define the electromechanical losses supposed to be proportional to the theoretical power, <span>\({\rm{\eta }}\)</span>

n Superheat in <sup>ο</sup>C or F, <span>\({\rm{\Delta T}}{}_{{\rm{sh}}}\)</span>

n Constant part of the electromechanical losses,<span>\({\rm{W}}{}_{{\rm{loss}}}\)</span>

n Source side heat transfer coefficient, (UA)<sub>S</sub>

n Load side heat transfer coefficient, (UA)<sub>L</sub>

![](media/image5306.png)

Figure 240.  Information Flowchart for Water-To-Water Heat Pump Parameter Estimation Mmodel implementation (Jin 2002)

Where:

TWiL   = Entering water Load side temperature

TWiS   = Entering water Source side temperature

<span>\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiL}}}\)</span>= Entering water Load side mass flow rate

<span>\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiS}}}\)</span>= Entering water Source side mass flow rate

S      =  Thermostatic Signal

The parameter estimation procedure incorporates an objective function that computes the difference between the model outputs and the catalog outputs.  The objective function is then minimized by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the objective function value lowers after each iteration, the model outputs approach the catalog outputs consequently leading to convergence and the correct parameters are estimated for the respective model. The inputs to the model include the entering water temperatures and mass flow rates on the load side and the source side. The calculation of the objective function is shown in the form of a formula flowchart in Figure 241. The square of the sum of the errors (SSQE) for a given set of parameter values that will be minimized is given by

<div>$$SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)$$</div>

Where

<span>\({\rm{W}}{}_{{\rm{cat}}}\)</span>= Catalog power consumption

<span>\({\rm{W}}{}_{}\)</span> = Model power consumption

<span>\({\rm{QL}}{}_{{\rm{cat}}}\)</span>= Catalog load side heat transfer

<span>\({\rm{QL}}{}_{}\)</span> = Model load side heat transfer

Extrapolation beyond the catalog data grants the parameter estimation model an upper hand in comparison with the equation fit and deterministic models. However, the detailed model is computationally more intensive. Moreover, when the model is implemented within a transient system simulation program, it may come across figures that are random and unplanned by the manufacturer such as low water flow rates or extreme temperatures. This oddity may result in unrealistic set of results.

![Jin's flow chart](media/image5314.png)

Figure 241.  Flow diagram of EnergyPlus Water to Water HeatPump implementation

#### Control Strategy:

Both water-to-water heat pump models; parameter estimation based model and curve-fit model use the “cycle time control logic” developed by Murugappan (2002).

This strategy keeps the heat pump from short-cycling whereby the heat pump will stay on or off for the specified cycle time after switching states. The control logic is identical to the operation of a physical heat pump whereby the heat pump does not switch between on and off instantly. Refer to Muraggapan (2002) for the further details on the control strategy.

#### References

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Murugappan, Arun. 2002.  Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment, M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))



Variable Refrigerant Flow Heat Pumps <a name="VRF"></a>
------------------------------------

A Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) system is an air-conditioning system that varies the refrigerant flow rate using variable speed compressor(s) in the outdoor unit, and the electronic expansion valves (EEVs) located in each indoor unit. The system meets the space cooling or heating load requirements by maintaining the zone air temperature at the setpoint. The ability to control the refrigerant mass flow rate according to the cooling and/or heating load enables the use of as many as 60 or more indoor units with differing capacities in conjunction with one single outdoor unit. This unlocks the possibility of having individualized comfort control, simultaneous heating and cooling in different zones, and heat recovery from one zone to another. It may also lead to more efficient operations during part-load conditions.

There are two common types of VRF systems. 

 * Heat Pump (HP) type: the most general type that can be used for either cooling or heating, but not simultaneously. 
 
 * Heat Recovery (HR) type: can deliver simultaneous heating and cooling to different zones by transferring heat between the cooling and heating indoor units. This generally occurs in the winter season in medium-sized to large-sized commercial buildings with a substantial core such as computer rooms.

There are two alternative VRF models availabe in EnergyPlus to simulate the energy performance of Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) air-conditioning systems: 

 1. **System Curve based Model (VRF-SysCurve)**. In this model, a number of system level curves are used to describe the VRF system performance. It corresponds to the *AirConditioner:VariableRefrigerantFlow* object. 
 
 2. **Physics based Model (VRF-FluidTCtrl)**. This model is able to consider the dynamics of more operational parameters and is applicable for fluid temperature control. This model corresponds to the *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object.
 
 
### Variable Refrigerant Flow Heat Pump Model (System Curve Based Model)

#### Overview

This section describes the System Curve based VRF Model (VRF-SysCurve), which can address both the heat pump and heat recovery operating modes and support air-, evaporatively-, or water-cooled condenser equipment ( throughout this section, the term “condenser” refers to the outdoor unit where the compressor is located. )

The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule. 

When the heat pump does not operate to reclaim waste heat, the VRF AC system can only operate in either cooling *or* heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit’s fan operating mode is set to continuous fan.

When the heat pump does operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.

The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer’s mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the *zone terminal units* are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object *is not* specified in an air primary loop or a zone equipment list object.

![](media/image5315.png)

Figure 242. Variable Refrigerant Flow Heat Pump (draw through fan placement)



![](media/image5316.png)

Figure 243. Energyplus object connections for VRF-SysCurve model 

The terminal unit is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:Simple:OnOff must be used to model AUTO fan, while Fan:Simple:OnOff or Fan:Simple:ConstVolume can be used to model fan ON.

Output variables reported by the VRF AC object include the heat pump’s operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.

#### Model Description

As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone’s thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to oversized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.

#### Cooling Operation

The operating capacity of the heat pump is calculated based on the user defined input for the heat pump’s rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system’s heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:

#### Cooling Combination Ratio Correction Factor

The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump’s rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser’s rated capacity is assumed to be able to meet the indoor terminal unit’s demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump’s condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR <sub>cooling,\\ correction</sub>) in the following equation is assumed to be equal to 1.

<div>$$C{R_{cooling\,,\,rated\,}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}$}}$$</div>

<div>$$C{R_{\,cooling\,,\,correction}} = a + b\left( {C{R_{cooling\,,\,rated}}} \right) + c{\left( {C{R_{cooling\,,\,rated}}} \right)^2} + d{\left( {C{R_{cooling\,,\,rated}}} \right)^3}$$</div>

<div>$$C{R_{\,cooling\,,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,cooling\,,\,correction}}} \right)$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\)</span> = rated total (sensible + latent) cooling capacity in zone *i* (W)

<span>\({\mathop Q\limits^ \bullet_{cooling,\,total\,,\,rated}}\)</span>   = rated total cooling capacity of heat pump (W)

<span>\(C{R_{\,cooling\,,\,correction}}\)</span> = Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)

<span>\(a - d\)</span>                = equation coefficients for cooling combination ratio correction factor

<span>\(C{R_{cooling\,,\,rated}}\)</span>      = the cooling combination ratio defined as the total indoor terminal unit’s rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.

The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil’s rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.

#### Cooling Capacity Ratio Modifier Function of Low Temperature

The heat pump’s cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.

<div>$${\mathop Q\limits^ \bullet_{zone,\,total}} = \sum\limits_1^i {{{\mathop Q\limits^ \bullet  }_{zone(i)}}} $$</div>

<div>$${T_{wb,avg}} = \sum\limits_1^i {\left( {{T_{wb,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)$$</div>

The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.

<div>$$CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

The operating capacity of the terminal unit’s DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).

<div>$$CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}$$</div>

 - or -

<div>$$CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>\({T_{wb,i}}\)</span> = wet-bulb temperature of the air entering the cooling coil in zone *i* (°C)

<span>\({T_{wb,avg}}\)</span>= load-weighted average wet-bulb temperature of the air entering all operating cooling coils (°C)

<span>\({\mathop Q\limits^ \bullet_{zone(i)}}\)</span> = total (sensible + latent) cooling load in zone *i* (W)

<span>\({\mathop Q\limits^ \bullet_{zone,\,total}}\)</span> =total (sensible + latent) cooling load in all zones (W)

<span>\(CAPF{T_{\,HP,cooling}}\)</span> = heat pump Cooling Capacity Ratio Modifier (function of temperature)

<span>\(CAPF{T_{\,coil,cooling}}\)</span> = zone coil Cooling Capacity Ratio Modifier (function of temperature)

<span>\(a - f\)</span>  = equation coefficients for Cooling Capacity Ratio Modifier

<span>\({T_c}\)</span>    = temperature of the air entering an air-cooled or evaporatively-cooled condenser (°C)

#### Using multiple curves to define Cooling Capacity Ratio Modifier

The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures).

#### Application of Dual Performance Curves

Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at “low” and “high” outdoor temperature regions and the second input is a cooling capacity performance curve for the “high” outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in Figure 244. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.

Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.

Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.

The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.

<div>$${T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}$$</div>

where

T<sub>OA,DB</sub> = Outside air dry-bulb temperature (C)

a-d = coefficients for cooling capacity ratio boundary curve object

T<sub>I,WB</sub> = Weighted average indoor wet-bulb temperature (C)

For the performance data shown below, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1= 0.01928, D1 = -0.000532

Table 73. Performance Data for Variable Refrigerant Flow Air Conditioner Model

![](media/image5339.svg.png)

Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the “low” and “high” predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the “low” to “high” temperature region. In this case, the boundary curves for capacity and energy may be different.

![](media/image5340.png)

Figure 244. Non-Linear Performance of VRF Heat Pump in Cooling Mode

A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data (ref: Table:TwoIndependentVariables) may also be used to specify performance and will usually eliminate the need for dual performance curves.

#### Determining Cooling Coil Sensible Capacity

The zone terminal unit’s cooling coil is controlled by a zone thermostat and must meet a zone “sensible” load. The cooling coil’s sensible capacity is defined as the cooling coil’s total capacity multiplied by the coil’s sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil’s sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).

<div>$${\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}} = {\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\left( {CAPF{T_{coil,cooling}}} \right)$$</div>

<div>$$PL{R_i} = 1$$</div>

<div>$$\begin{array}{l}Iteration\,\,Loop(PL{R_i}) -  -  -  -  -  -  -  -  -  -  -  -  -  - \\\,\,\,\,SH{R_{PLR}} = f\left( {{T_{wb,\,i}},\,PL{R_i},\,{{\mathop m\limits^ \bullet  }_i}} \right)\\\,\,\,\,{\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}} = {\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,total}}\left( {SH{R_{PLR}}} \right)\left( {PL{R_i}} \right)\\\,\,\,\,Error = \left( {{{\mathop Q\limits^ \bullet  }_{zone(i)}} - {{\mathop Q\limits^ \bullet  }_{coil(i),\,cooling,\,sensible}}} \right)/{\mathop Q\limits^ \bullet_{zone(i)}}\\End\,Iteration\,Loop -  -  -  -  -  -  -  -  -  -  -  -  -  -  -  - \end{array}$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}}\)</span>= zone terminal unit total (sensible + latent) cooling capacity, [W], report variable “Zone VRF Air Terminal Total Cooling Rate”

<span>\({\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}}\)</span>= zone terminal unit sensible cooling capacity [W], report variable “Zone VRF Air Terminal Sensible Cooling Rate”

<span>\(PL{R_i}\)</span>= cooling coil sensible part-load ratio in zone *i*

<span>\(SH{R_{PLR}}\)</span> = cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)

<span>\({\mathop m\limits^ \bullet_{_i}}\)</span> = cooling coil inlet air mass flow rate [m<sup>3</sup>/s]

The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.

<div>$${\mathop Q\limits^ \bullet_{cooling,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right)} $$</div>

where

<span>\({\mathop Q\limits^ \bullet_{cooling,\,TerminalUnits\,}}\)</span>= total terminal unit cooling requirement (sensible + latent) in all zones, [W]

The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner’s refrigeration piping system.

#### Cooling Piping Correction Factor in cooling mode

The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<sub>EQ,cooling</sub>) is also a direct input in the VRF model. The cooling combination ratio (CR<sub>cooling</sub>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 &lt; P<sub>correction,cooling</sub> &lt; 1.

<div>$$C{R_{cooling}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}$}}$$</div>

<div>$${P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d{\left( {{P_{EQ,\,cooling}}} \right)^3} + f\left( {{P_H}} \right)$$</div>

- or  -

<div>$$\begin{array}{l}{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d\left( {C{R_{cooling}}} \right) + e{\left( {C{R_{cooling}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,cooling}}} \right)\left( {C{R_{cooling}}} \right) + g\left( {{P_H}} \right)\end{array}$$</div>

where

<span>\({P_{\,correction,\,cooling}}\)</span> = Piping Correction Factor in Cooling Mode

*a - f*       = equation coefficients for piping correction factor in cooling mode

*g*              = user specified piping correction factor for height in cooling mode coefficient

<span>\({P_{\,EQ,\,cooling}}\)</span> = user specified equivalent piping length in cooling mode [m]

<span>\(C{R_{cooling}}\)</span> = combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)

<span>\({P_H}\)</span>           = user specified vertical height used for piping correction factor calculation [m]

An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.

![PipingFactorCorrectionChart](media/image5358.png)

Figure 245. Typical Piping Factor Correction Chart

The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).

<div>$${\mathop Q\limits^ \bullet_{cooling,\,total\,}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}} {{P_{correction\,,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction\,,\,cooling}}}$}}$$</div>

The heat pump’s total available cooling capacity is then calculated as:

<div>$${\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}} = {\mathop Q\limits^ \bullet_{cooling,\,\,total,\,\,rated}}\left( {CAPF{T_{HP,\,\,cooling}}} \right)\left( {C{R_{cooling,\,\,correction}}} \right)$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{cooling\,,\,total}}\)</span> = total heat pump condenser cooling load (W)

<span>\({\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\)</span> = heat pump total available cooling capacity (W)

#### Heat Recovery Cooling Capacity Modifier

When operating in heat recovery mode, the heat pump’s available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.

*HRCapMod* *<sub>HP,cooling</sub>* = <span>\(a + b\left( {T{}_{ent}} \right) + c{\left( {T{}_{ent}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {T{}_{ent}} \right)\left( {{T_{cond}}} \right)\)</span>

This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available cooling capacity in heat recovery mode is then:

<div>$${\mathop Q\limits^ \bullet_{HR,cooling,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\left( {HRCapMo{d_{HP,\,cooling}}} \right)$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{HR,cooling,\,total}}\)</span> = heat recovery total available cooling capacity (W)

The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.

![](media/image5366.png)

Figure 246.  Comparison of cooling only and heat recovery mode operation

#### Transition from Cooling Only mode to Heat Recovery mode

When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.





![](media/image5367.png)

Figure 247.  Laboratory test identifies performance changes during transition period

#### Heat Recovery Cooling Capacity Fraction and Time Constant

When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (*k<sub>cool</sub>*) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.

<div>$${\mathop Q\limits^ \bullet_{HR,avail,\,cooling}} = {k_{cool}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right) + \left( {1 - {k_{cool}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_c}}}}\right.}\!\lower0.7ex\hbox{${{\tau_c}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>cool</sub>* = fraction of steady-state capacity at beginning of heat recovery mode

*t<sub>c</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*Q<sub>HR,avail,cooling</sub>* = available cooling capacity in heat recovery mode (W)

*<span>\(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{t_{c,cool}}}}}\right.}\!\lower0.7ex\hbox{${{t_{c,cool}}}$}}} \right)}}} \right)\)</span>*= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: object Output:Variable).



The operating part-load ratio of the VRF system can then be calculated:

<div>$$PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}} {{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}$}}$$</div>

<span>\(PLR\)</span>         = heat pump part-load ratio, report variable “VRF Heat Pump Part Load Ratio”

Note: for calculation purposes <span>\({\mathop Q\limits^ \bullet_{HR,\,avail,\,cooling}}\)</span> is equivalent to <span>\({\mathop Q\limits^ \bullet_{HR,\,cooling,\,total}}\)</span> when heat recovery mode is not active.

The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit’s will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit’s operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.

A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:

<div>$${\mathop Q\limits^ \bullet_{coil(i),\,\,cooling}} = \sum\limits_1^i {MIN\left( {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right),\,\,CoolingCapacityLimit} \right)} $$</div>

where:

<span>\(CoolingCapacityLimit(C{L_{cooling}})\)</span>= Report variable (ref: Output:Variable) describing the “VRF Heat Pump Maximum Capacity Cooling Rate”, W

When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists.  The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit’s cooling capacities (accounting for piping losses) is equal to the heat pump condenser’s available cooling capacity.

![](media/image5376.png)

Figure 248. Example of Cooling Capacity Limit

When the heat pump’s part-load ratio is less than 1 (i.e., the total capacity of all terminal unit’s is less than the actual operating capacity of the heat pump condenser), the heat pump’s part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump’s part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.

***Cooling Part-Load Fraction Correlation (function of cycling ratio)***

The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step.

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}$$</div>

where

<div>$$CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{min}}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{min}}}$}}$$</div>

a-c (d) = coefficients for the quadratic (cubic) cycling ratio correlation curve equation

The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).

The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR ≥ PLR<sub>min</sub>] for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:

      CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio

If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.

<div>$$Heat\,Pump\,Runtime\,Fraction\,(HPRTF) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}$$</div>

The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).

Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:

      CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)

The electrical power consumed by the heat pump condenser is then calculated based on the heat pump’s rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:

#### Cooling Energy Input Ratio Modifier Function of Low Temperature

As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The equation form used for a single or dual performance curve application is shown here.

<div>$$EIRF{T_{\,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>\(EIRF{T_{\,cooling}}\)</span> = cooling energy input ratio modifier (function of temperature)

#### Cooling Energy Input Ratio Modifier Function of Part-Load Ratio

The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.

<div>$$\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{cooling}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{cooling}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}$$</div>

where

<span>\(EIRFPL{R_{cooling}}\)</span> = cooling energy input ratio correction factor (function of part-load ratio)

a-d = coefficient for cooling energy input ratio correlation when part-load ratio ≤ 1

e-h = coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1

The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:

<div>$$CoolingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}CAPF{T_{cooling}}}}{{CO{P_{cooling,\,\,reference}}}}} \right)\left( {EIRF{T_{cooling}}} \right)\left( {EIRFPL{R_{cooling}}} \right)\left( {HPRTF} \right)$$</div>

The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equiation, defrost power is typically 0 during cooling mode operation.

<div>$$CO{P_{cooling}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,total}}} {\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}$$</div>

COP<sub>cooling</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Cooling COP”

CoolingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Cooling Electric Power”

P<sub>CrankcaseHeater</sub> = report variable for electric consumption rate of crankcase heater (W)

P<sub>EvapCoolerPump</sub> = report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)

<span>\({P_{defrost}}\)</span>         = report variable for average defrost power for the simulation time step (W)

When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.

*HREIRMod* *<sub>HP,cooling</sub>* = <span>\(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)\)</span>

This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:



<div>$$CoolingPowe{r_{HR}} = CoolingPower\left( {HREIRMo{d_{HP,\,cooling}}} \right)$$</div>

<span>\(Powe{r_{HR}} = {k_{EIR,\,cool}}\left( {CoolingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,cool}}} \right)\left( {CoolingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,cool}}}$}}} \right)}}} \right)\)</span>where:

*k<sub>EIR,\\ copl</sub>* = fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode

*t<sub>c,EIR,\\ cool</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*CoolingPower<sub>HR</sub>* = cooling electric consumption rate in heat recovery mode (W)

*<span>\(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,cool}}}$}}} \right)}}} \right)\)</span>*= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Heating Operation

Calculations of the heat pump’s heating performance is nearly identical to the calculations described above for cooling operation.

The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil’s nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:

***Heating Combination Ratio Correction Factor (function of capacity ratio)***

The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump’s rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump’s rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit’s capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump’s condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR <sub>heating,\\ correction</sub>) in the following equation is assumed to be equal to 1.

<div>$$C{R_{heating}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} } {{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}$}}$$</div>

<div>$$C{R_{heating,correction}} = a + b\left( {C{R_{heating}}} \right) + c{\left( {C{R_{heating}}} \right)^2} + d{\left( {C{R_{heating}}} \right)^3}$$</div>

<div>$$C{R_{\,heating\,,\,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,heating\,,\,\,correction}}} \right)$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{coil(i)\,,\,heating\,,\,rated}}\)</span> = rated total heating capacity in zone *i* (W)

<span>\({\mathop Q\limits^ \bullet_{heating,\,total\,,\,rated}}\)</span> = rated total heating capacity of heat pump (W)

<span>\(C{R_{\,heating\,,\,\,correction}}\)</span> = Heating Combination Ratio capacity correction factor at rated conditions

<span>\(a - d\)</span>        = cubic equation coefficients for heating combination ratio correction factor

<span>\(C{R_{heating}}\)</span> = combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file)

#### Heating Capacity Ratio Modifier (function of temperature)

As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.

The heat pump’s heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump’s temperature correction factor in heating mode.

Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.

<div>$${T_{db,avg}} = \sum\limits_1^i {\left( {{T_{db,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)$$</div>

<div>$$CAPF{T_{HP,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)$$</div>

<div>$$CAPF{T_{coil,heating}} = a + b\left( {{T_{db,i}}} \right) + c{\left( {{T_{db,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>\({T_{db,i}}\)</span>= dry-bulb temperature of the air entering the heating coil in zone *i*, °C

<span>\({T_{db,avg}}\)</span>= weighted-average dry-bulb temperature of the air entering all operating heating coils, °C

<span>\(CAPF{T_{\,heating}}\)</span> = Heating Capacity Correction Factor (function of temperature)

<span>\(a - f\)</span>  = bi-quadratic equation coefficients

<span>\({T_c}\)</span>    = wet-bulb temperature of the air entering an air-cooled condenser, °C

The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.

<div>$${\mathop Q\limits^ \bullet_{heating,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),\,heating,total}}} \right)\left( {PLR(i)} \right)} $$</div>

where

<span>\({\mathop Q\limits^ \bullet_{heating\,,\,TerminalUnits\,}}\)</span>= heat pump’s outdoor condenser total zone heating requirement (W)

<span>\({\mathop Q\limits^ \bullet_{coil(i),\,heating,\,total}}\)</span>= zone terminal unit total heating capacity [W], report variable “Zone VRF Air Terminal Total Heating Rate”

The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.

#### Piping Correction Factor in heating mode

The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<sub>EQ,heating</sub>) is also a direct input in the VRF model. The vertical height (P<sub>H</sub>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating.

<div>$${P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d{\left( {{P_{EQ,\,heating}}} \right)^3} + g\left( {{P_H}} \right)$$</div>

- or -

<div>$$\begin{array}{l}{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d\left( {C{R_{heating}}} \right) + e{\left( {C{R_{heating}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,heating}}} \right)\left( {C{R_{heating}}} \right) + g\left( {{P_H}} \right)\end{array}$$</div>

where

<span>\({P_{correction,\,heating}}\)</span> = Piping Correction Factor in Heating Mode

*a-f* = equation coefficients for piping correction factor in heating mode

*g  * = user specified piping correction factor for height in heating mode coefficient

<span>\({P_{EQ,\,heating}}\)</span>= the equivalent piping length for heating specified by the user [m]

<span>\({P_H}\)</span>          = user specified vertical height used for piping correction factor [m]

The heat pump’s total available heating capacity is then determined using the previously described modifiers.

<div>$${\dot Q_{HP,cooling,total}} = {\dot Q_{cooling,total,rated}}\left( {CAPF{T_{HP,cooling}}} \right)\left( {C{R_{cooling,correction}}} \right)$$</div>

#### Heat Recovery Heating Capacity Modifier

When operating in heat recovery mode, the heat pump’s available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.

*HRCapMod* *<sub>HP,heating</sub>* = <span>\(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)\)</span>

This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:

<div>$${\mathop Q\limits^ \bullet_{HR,heating,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,heating,\,\,total}}\left( {HRCapMo{d_{HP,\,heating}}} \right)$$</div>

#### Transition from Heating Only mode to Heat Recovery mode

When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.

#### Heat Recovery Heating Capacity Fraction and Time Constant

When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (*k<sub>heat</sub>*) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c,\\ heat</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.

<div>$${\mathop Q\limits^ \bullet_{HR,\,avail,\,heating}} = {k_{heat}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right) + \left( {1 - {k_{heat}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,heat}}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>heat</sub>*= fraction of steady-state heating capacity at beginning of heat recovery mode

*t<sub>c,\\ heat</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*Q<sub>HR,avail,heating</sub>* = available heating capacity in heat recovery mode (W)

*<span>\(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{t_{c,heat}}}}}\right.}\!\lower0.7ex\hbox{${{t_{c,heat}}}$}}} \right)}}} \right)\)</span>*= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Defrost Energy Input Ratio Modifier (function of temperature)

The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.

<div>$$DefrostEIRTempModFac = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

The heat pump condenser’s total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).

<div>$${\mathop Q\limits^ \bullet_{heating,\,total}} = \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}} {{P_{correction,\,heating}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction,\,heating}}}$}}} \right) + {\mathop Q\limits^ \bullet_{defrost}}$$</div>

The heat pump’s total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.

<div>$${\mathop Q\limits^ \bullet_{HP\,,\,total}} = {\mathop Q\limits^ \bullet_{total,\,\,rated}}\left( {CAPF{T_{\,HP,\,heating}}} \right)\left( {C{R_{heating,\,\,correction}}} \right)\left( {HCA{P_{defrost}}} \right)$$</div>

<div>$$PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}} {{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}$}}$$</div>

where

<span>\({\mathop Q\limits^ \bullet_{HP\,,\,total}}\)</span> = heat pump total available heating capacity (W)

<span>\(PLR\)</span>     = heat pump part-load ratio

<span>\(HCA{P_{defrost}}\)</span>= heating capacity correction factor for defrost mode

As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit’s capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).

The electrical power consumed by the heat pump condenser is calculated based on the heat pump’s nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:

Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)

The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump’s compression system.

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2}$$</div>

or

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}$$</div>

where

<div>$$CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}}$$</div>

The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).

The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:

      CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio

If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.

<div>$$Heat\,Pump\,Runtime\,Fraction\left( {HPRTF} \right) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}$$</div>

The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).

Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:

      CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)

Heating Energy Input Ratio Modifier (function of temperature)

As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.

<div>$$EIRF{T_{\,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>\(EIRF{T_{\,heating}}\)</span> = heating energy input ratio correction factor (function of temperature) (0-1)

Heating Energy Input Ratio Modifier (function of part-load ratio)

<div>$$\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{heating}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{heating}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}$$</div>

where

<span>\(EIRFPL{R_{heating}}\)</span> = heating energy input ratio modifier (function of part-load ratio)

a-d = coefficient for heating energy input ratio modifier when part-load ratio ≤ 1

e-h = coefficient for heating energy input ratio modifier when part-load ratio &gt; 1

The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).

The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).

<div>$$HeatingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating,\,total,rated}}CAPF{T_{heating}}}}{{CO{P_{heating,reference}}}}} \right)\left( {EIRF{T_{heating}}} \right)\left( {EIRFPL{R_{heating}}} \right)\left( {HPRTF} \right)\left( {EI{R_{defrost}}} \right)$$</div>

The operating COP is then calculated as:

The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.<span>\(CO{P_{heating}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,total}}} {\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}\)</span>

COP<sub>heating</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Heating COP”

HeatingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Heating Electric Power”

When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.

*HREIRMod* *<sub>HP,heating</sub>* = <span>\(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)\)</span>

This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:

<div>$$HeatingPowe{r_{HR}} = HeatingPower\left( {HREIRMo{d_{HP,\,heating}}} \right)$$</div>

<div>$$Powe{r_{HR}} = {k_{EIR,\,heat}}\left( {HeatingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,heat}}} \right)\left( {HeatingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>EIR,\\ heat</sub>* = fraction of steady-state heating electric consumption rate at beginning of heat recovery mode

*t<sub>c,EIR,\\ heat</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*HeatingPower<sub>HR</sub>* = heating electric consumption rate in heat recovery mode (W)

*<span>\(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)\)</span>*= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Operating Coefficient of Performance

Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.

<div>$$CO{P_{operating}} = \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{cooling,TerminalUnits}} + {{\mathop Q\limits^ \bullet  }_{heating,TerminalUnits}}} \right)}}{{\left( {OutdoorUnitPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}} + {P_{TU,fan}} + {P_{TU,parasitic}}} \right)}}$$</div>

where:

OutdoorUnitPower = Cooling or heating electric consumption rate of outdoor unit (W)

P<sub>TU,fan</sub> = electric consumption rate of all terminal unit fans (W)

P<sub>TU,parasitic</sub> = electric consumption rate of all terminal unit parasitic electric (W)



#### Defrost Adjustment Factors

Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).

The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.

<div>$${T_{coil,out}} = 0.82{T_{db,o}} - 8.589$$</div>

The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.

<div>$$\Delta {\omega_{coil,out}} = MAX\left[ {1.0E - 6,{\omega_{outdoor}} - {\omega_{sat}}\left( {{T_{coil,out}},OutBaroPress} \right)} \right]$$</div>

Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <span>\(\Delta {\omega_{coil,out}}\)</span> as the independent variable as shown below.

<div>$$HCA{P_{defrost}} = 0.909 - 107.33\left( {\Delta {w_{coil\,,\,out}}} \right)$$</div>

<div>$$EI{R_{defrost}} = 0.9 - 36.45\left( {\Delta {w_{coil\,,\,out}}} \right)$$</div>

If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity (1).

#### Defrost Operation

If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).

<div>$${Q_{defrost}} = 0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)$$</div>

<div>$${P_{defrost}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)$$</div>

where:

<span>\({Q_{defrost}}\)</span>        = additional indoor heating load due to reverse-cycle defrost (*W*)

<span>\({{Q_{total,rated}}}\)</span>= total full-load heating capacity of the coil at rated conditions (W)

<span>\({P_{defrost}}\)</span>         = report variable for average defrost power for the simulation time step (W)

*DefrostEIRTempModFac* = energy input ratio modifier curve applicable during defrost

<span>\({t_{frac\,,\,defrost}}\)</span>= defrost time period fraction specified by user

<div>$$RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\;fraction\;of\;the\;heating\;coil$$</div>


### Variable Refrigerant Flow Heat Pump Model (Physics Based Model)

#### Overview

This section describes the Physics based VRF Model (VRF-FluidTCtrl) to simulate the energy performance of Variable Refrigerant Flow (VRF) systems in the heat pump (HP) operation mode (either cooling or heating is provided but not simultaneously). 

Compared with the VRF-SysCurve model, VRF-FluidTCtrl model is more physics-based and thus able to consider the dynamics of more operational parameters which is essential for the description of many enhanced control logics (e.g., the adjustment of superheating degrees during small load operations). Furthermore, this model implements component-level curves rather than the system-level curves, and thus requires much fewer curves as model inputs. The definition of VRF performance data for simulation as part of ASHRAE Standard 205 will ensure VRF manufacturers provide adequate data to create the required performance curves.

The main features of the VRF-FluidTCtrl model include:

 * Introduction of separate curves for capacities and power inputs of indoor and outdoor units instead of overall curves for the entire system.

 * Allowing of variable evaporating and condensing temperatures in the indoor and outdoor units under various operational conditions.

 * Allowing of variable fan speed based on the temperature and zone load in the indoor unit.

 * Allowing of further modifications of operational parameters (e.g., evaporating temperature, superheating degrees, and supply air flow rate) during low load conditions.

 * Development of a physics-based model to calculate thermal loss in the refrigerant piping network (varies with refrigerant flow rate, operational conditions, pipe length, and pipe and insulation materials) instead of a constant correction factor.

These features enhance the simulation accuracy of the VRF system performance in both heating and cooling modes, especially during low load operations. In addition, these features enable the modeling of a multi-stage control strategy to adjust the system capacity during low load conditions, as shown in Figure VRF-FluidTCtrl-1. Further more, the VRF-FluidTCtrl model enables the potential simulation of demand response of VRF systems by directly slowing down the speed of compressors in the outdoor units with invertor technology.

![](media/VRF-FluidTCtrl-1a.png)

Figure VRF-FluidTCtrl-1a. Multi-stage control strategy to adjust the system capacity during low load conditions

Note that a number of calculation steps are coupled together in the VRF-FluidTCtrl model, for instance, the piping loss calculation and the system performance calculation. More specifically, the piping loss changes the operating conditions of the system, which may lead to a different control strategy and thus in reverse affect the amount of piping loss. This makes it difficult to obtain an analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore numerical iterations are employed to address this problem (refer to Figure VRF-FluidTCtrl-3 for more details). Therefore, the VRF-FluidTCtrl model can have a longer execution time to perform the simulation than the VRF-SysCurve model. 

The object connections for VRF-FluidTCtrl model is similar to those for VRF-SysCurve model. The difference lies in the object used to describe a specific components. For example, VRF-SysCurve model uses  *AirConditioner:VariableRefrigerantFlow* object to describe the VRF outdoor unit performance, while in VRF-FluidTCtrl model the *AirConditioner:VariableRefrigerantFlow* object is used.

![](media/VRF-FluidTCtrl-1b.png)

Figure VRF-FluidTCtrl-1b. Energyplus object connections for VRF-FluidTCtrl model 


#### Model Description

Figures VRF-FluidTCtrl-2 and VRF-FluidTCtrl-3 illustrate the overall logic of the VRF-FluidTCtrl algorithms. Detailed calculation procedures and explanations of equations are described in the following sections.

![](media/VRF-FluidTCtrl-2a.png)

*(a)	Heating Mode*

![](media/VRF-FluidTCtrl-2b.png)

*(b)	Cooling Mode*

Figure VRF-FluidTCtrl-2. Schematic Pressure-Enthalpy Diagram for VRF Operation 

![](media/VRF-FluidTCtrl-3a.png)

*(a)	Heating Mode*

![](media/VRF-FluidTCtrl-3b.png)

*(b)	Cooling Mode*

Figure VRF-FluidTCtrl-3. Flow Chart of the VRF-FluidTCtrl Model 

The VRF-FluidTCtrl algorithms are described in details below, including the models of both the indoor and outdoor unit(s) of the VRF system. Because of the different control algorithms used in the outdoor unit for cooling and heating modes, the heating and cooling modes are described separately.

#### *Modeling of the indoor unit (I/U) - Part I*

##### Step 1.1: Obtaining zonal load/condition information

Obtain the following information for each zone from the zone modules within EnergyPlus: 

* zone sensible loads <span>$Q_{in, sensible}$</span>

* zone total loads <span>$Q_{in, total}$</span>

* indoor air temperature <span>$T_{in}$</span>

* indoor air humidity ratio <span>$W_{in}$</span>

The operation mode of the VRF system can therefore be determined from <span>$Q_{in, sensible}$</span>.

##### Step 1.2: Calculate I/U required evaporator/condenser temperature

Evaluate the required coil surface air temperature <span>$T_{fs}$</span> and the required evaporator/condenser refrigerant temperature <span>$T_{e,req}/{T_{c,req}}$</span> for each indoor unit. 

Assuming the coil air flow rate is at the maximum (<span>$G_{a,rate}$</span>), the entering air temperature after the indoor coil fan can be calculated for each indoor unit:

<div>$$T_{coil,in}=T_{in}+Q_{fan}/(G_{a,rate}\times{c_p}\times\rho_{in})$$</div>

Where

<span>$c_p$</span>	air heat capacity (kJ/(kg<span>$\cdot$</span>K))

<span>$G_{a,rate}$</span>	volumetric flow rate of the air through the indoor unit, at the rated conditions (m<sup>3</sup>/s)

<span>$Q_{fan}$</span>	sensible heat released by fan (W)

<span>$T_{coil,in}$</span>	temperature of air entering the indoor coil (°C)

<span>$\rho_{in}$</span>  	density of indoor air, <span>$f_{\rho}(T_{in},W_{in})$</span>  (kg/m<sup>3</sup>)

The supply air temperature <span>$T_{out}$</span> can be calculated by:

<div>$$T_{out}=T_{coil,in}-Q_{in, sensible}/(G_{a,rate}\times{c_p}\times\rho_{in})$$</div>

Where

<span>$T_{out}$</span>	temperature of the air leaving the indoor unit (supply air) (°C)

The coil surface air temperature <span>$T_{fs}$</span> can be calculated, given the bypass factor <span>$BF$</span>:

<div>$$T_{fs}= T_{coil,in}-(T_{coil,in}-T_{out})/(1-BF)$$</div>

Where

<span>$BF$</span>	bypass factor (different values for cooling mode and heating mode) 

<span>$T_{fs}$</span>	indoor unit coil surface air temperature (°C)

In the cooling mode, the superheating degree <span>$SH$</span> is given and thus the required evaporating temperature <span>$Te_{req}$</span> for the associated indoor unit can be obtained:

<div>$$Te_{req}=T_{fs}-[A_c\cdot SH^2+B_c\cdot SH+C_c]$$</div>
 
Where

<span>$A_c$</span>, <span>$B_c$</span>, <span>$C_c$</span>   	coefficients (°C)

<span>$SH$</span> 		superheating degrees for the indoor unit (°C) 

<span>$SH_{ref}$</span> 		reference superheating degrees for the indoor unit (e.g., 3) (°C)

<span>$Te_{req}$</span>		required evaporating temperature for a specific indoor unit (°C)

In the heating mode, the subcooling degree <span>$SC$</span> is given and thus the required condensing temperature <span>$Tc_{req}$</span> for the associated indoor unit can be obtained:

<div>$$Tc_{req}=T_{fs}+[A_h\cdot SC^2+B_h\cdot SC+C_h]$$</div>
 
Where

<span>$A_h$</span>, <span>$B_h$</span>, <span>$C_h$</span>  	coefficients (°C)

<span>$SC$</span> 		subcooling degrees for the indoor unit (°C) 

<span>$SC_{ref}$</span> 		reference subcooling degrees for the indoor unit (e.g., 5) (°C)

<span>$Tc_{req}$</span>		required condensing temperature for a specific indoor unit (°C)

##### Step 1.3: Calculate effective evaporating /condensing temperature

There are two refrigerant temperature control strategies for the indoor unit: (1) *ConstantTemp*, (2) *VariableTemp*.

 - In the *ConstantTemp* strategy, <span>$T_e$</span> and <span>$T_c$</span> are kept at constant values provided by the user.

 - In the *VariableTemp* strategy, <span>$T_e$</span> and <span>$T_c$</span> are determined using the equations below:

In the cooling mode:

<div>$$Te=min\{max[min(Te_{req,i}),Te_{min}],Te_{max}\}$$</div>
 
Where

<span>$Te_{req,i}$</span>		required evaporating temperature for the ith indoor unit (°C)

<span>$Te_{min}$</span>		minimum evaporating temperature for the indoor unit (e.g. 3) (°C)

<span>$Te_{max}$</span>		maximum evaporating temperature for the indoor unit (e.g. 13) (°C)

In the heating mode:

<div>$$Tc=min\{max[min(Tc_{req,i}),Tc_{min}],Tc_{max}\}$$</div>
 
Where

<span>$Tc_{req,i}$</span>		required condensing temperature for the ith indoor unit (°C)

<span>$Tc_{min}$</span>		minimum condensing temperature for the indoor unit (e.g. 42) (°C)

<span>$Tc_{max}$</span>		maximum condensing temperature for the indoor unit (e.g. 46) (°C)

#### *Modeling of the outdoor unit (O/U) - Cooling Mode*

##### Step 2c.1: Piping loss calculation in the cooling mode

Piping loss occurs when the refrigerant flows through the main pipe connecting the indoor and outdoor units. It includes both the refrigerant pressure drop and heat loss. It affects the VRF system operation in several ways. First, the heat loss creates an extra load to the system and leads to higher energy consumptions. Second, the pressure drop and heat loss changes the operational conditions of the compressor (i.e., compressor suction pressure and compressor suction temperature) and thus affects its operational performance. Therefore, the piping loss calculation is critical for the analysis of the whole system.

Note that the change of compressor operational conditions may lead to different control strategies of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and system performance analysis are coupled together. Numerical iterations are designed to address the coupling effect, as described below.

Calculate the refrigerant flow rate for each indoor unit using assumed <span>$h_{Hexin}$</span>:

<div>$$G_i=Q_i/(h_{Hexout,i}-h_{Hexin})$$</div>

Where

<span>$G_i$</span>   	refrigerant flow rate for the i<sup>th</sup> indoor unit (kg/s) 

<span>$Q_i$</span>   	total cooling load of the i<sup>th</sup> zone (W) 

<span>$h_{Hexin}$</span>	enthalpy of the refrigerant entering the indoor unit (kJ/kg)

<span>$h_{Hexout,i}$</span>	enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)

<span>$h_{Hexout,i}$</span> is a function of <span>$P_e$</span>, <span>$T_e$</span>, and <span>$SH_i$</span>. It can be calculated using refrigerant thermodynamic property equations <span>$f_{g\_h}(P_e,T_e+SH_i)$</span>.

The enthalpy of the refrigerant in the main loop <span>$h_{Hexout}$</span> can be obtained by calculating the weighted average of the enthalpy of the refrigerant in each indoor unit:

<div>$$h_{Hexout}=\sum(h_{Hexout,i}\times{G_i}/{G_{tot}})$$</div>

<div>$$G_{tot}=\sum{G_i}$$</div>

Where

<span>$G_{tot}$</span>   	refrigerant flow rate in the main loop (kg/s) 

<span>$h_{Hexout}$</span>	enthalpy of the main loop refrigerant leaving indoor units (kJ/kg)

The viscosity of the refrigerant within the pipe can be calculated via:

<div>$$k_{v,1}=P_e/4926000$$</div>

<div>$$k_{v,2}=h_{Hexout}/383.55$$</div>

<div>$$k_{v,3}=(T_{Hexout}+273.15)/344.39$$</div>

<div>$$\mu=10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2+118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}}-8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)$$</div>

Where

<span>$\mu$</span>	viscosity of the refrigerant within the pipe (Pa-s)

<span>$k_{v,i}$</span>	coefficients to calculate the refrigerant viscosity 

<span>$T_{Hexout}$</span>	temperature of main loop refrigerant leaving indoor units, <span>$f_{g\_t}(P_e,h_{Hexout})$</span> (°C)

<span>$f_{g\_t}$</span> 	functions calculating the temperature of superheating refrigerant 

Given <span>$h_{Hexout}$</span> and <span>$P_e=f_{s\_p}(T_e)$</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:

<div>$$Re=G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu$$</div>

<div>$$Pr=\mu\times{f_{g\_Cp}(P_e,h_{Hexout})}\times{0.001}/f_{g\_\lambda}(P_e,h_{Hexout})$$</div>

<div>$$Nu=0.023\times{Re^{0.8}\times{Pr^{0.3}}}$$</div>

<div>$$St=Nu/Re/Pr$$</div>

Where

<span>$P_e$</span>  	evaporating pressure (Pa) 

<span>$Re$</span> 	Reynolds number 

<span>$Pr$</span> 	Prandtl number 

<span>$Nu$</span> 	Nusselt number 

<span>$St$</span> 	Stanton number 

<span>$\mu$</span>	viscosity of the refrigerant within the pipe (Pa-s)

<span>$f_{s\_p}$</span> 	functions calculating the pressure of saturated refrigerant 

<span>$f_{g\_Cp}$</span> 	functions calculating the specific heat of superheating refrigerant 

<span>$f_{g\_\lambda}$</span>	functions calculating the conductivity of superheating refrigerant 

Then the piping pressure loss <span>$\Delta{P_{pipe}}$</span> can be obtained using the above dimensionless quantities:

<div>$$\Delta{P_{pipe}}=8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g\_\rho}(P_e,h_{Hexout})}\times{V^2}/2+H\times{f_{g\_\rho}(P_e,h_{Hexout})}\times9.80665$$</div>

<div>$$P_s=P_e-\Delta{P_{pipe}}$$</div>

Where

<span>$f_{g\_\rho}$</span>	functions calculating the density of superheating refrigerant 

<span>$D$</span>   	main pipe diameter (m) 

<span>$H$</span> 	height difference between the outdoor unit node and indoor unit node of the main pipe (m)

<span>$L$</span>   	main pipe length (m) 

<span>$P_s$</span>   	compressor suction pressure (Pa) 

<span>$\Delta{P_{pipe}}$</span>	pressure drop in the pipe (Pa)

<span>$V$</span>	refrigerant flow velocity (m/s)

The suction saturated temperature <span>$T'_e$</span> (i.e., saturated vapor temperature corresponding to the compressor suction pressure) can be obtained via refrigerant thermodynamic property equations:

<div>$$T'_e=f_{s\_t}(P_e-\Delta{P_{pipe}})$$</div>

Where

<span>$f_{s\_t}$</span>	functions calculating the temperature of saturated refrigerant

<span>$T'_e$</span>   	suction saturated temperature at the compressor inlet (°C)

The heat loss through the pipe can be obtained via:

<div>$$k_1=Nu\times{f_{g\_\lambda}(P_e,h_{Hexout})}$$</div>

<div>$$k_2=2\times{\lambda_i}/Ln(1+2\times{W_i}/D)$$</div>

<div>$$k_3=h\times(D+2\times{W_i})$$</div>

<div>$$Q_{pipe}=(\pi\times{L})\times(T_a-T_{Hexout})/(1/k_1+1/k_2+1/k_3)$$</div>

Where

<span>$f_{g\_\lambda}$</span>	functions calculating the conductivity of superheating refrigerant 

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

<span>$T_a$</span> 	average of outdoor air temperature and indoor temperature (°C)

<span>$T_{Hexout}$</span>	temperature of main pipe refrigerant leaving indoor units (°C) 

<span>$w_i$</span>	pipe insulation thickness (m) 

<span>$k_i$</span>	coefficients for the piping loss calculation  

Note that <span>$Q_{pipe}$</span> is calculated using an assumed <span>$h_{Hexin}$</span>. Its value affects the compressor operation calculations as shown in Step 2c.2~2c.6 and may change the value of condensing temperature <span>$T_c$</span>. This leads to an updated <span>$h_{Hexin}=f(P_c,T_c-SC)$</span>. If the difference between the calculated <span>$h_{Hexin}$</span> and the assumed <span>$h_{Hexin}$</span> is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span>$h_{Hexin}$</span>.

##### Step 2c.2: Initialize O/U operation conditions

The compressor operation is coupled with a number operational parameters, which makes it difficult to obtain an analytical solution. In the algorithm, an iterative approach is designed to obtain the energy consumption of the compressor (Step 2c.2 – 2c.6).

For the first iteration, 

* Initialize outdoor unit <span>$SC$</span> with the reference value (from IDF input, e.g., 5°C)

* Initialize the compressor power <span>$N_{comp}$</span> with the value calculated from the reference <span>$COP$</span> (e.g., 3.5):

<div>$$N'_{comp}=\frac{\sum_iQ_{in,total,i}}{COP}$$</div>

Where

<span>$N_{comp}$</span>	compressor power (W)

<span>$N'_{comp}$</span>	assumed compressor power for the first iteration (W)

<span>$Q_{in,total,i}$</span>	total cooling load for zone <span>$i$</span> (W)

For the following iterations,

* Initialize <span>$SC$</span> with the calculated value in the previous iteration  

* Initialize the compressor power <span>$N_{comp}$</span> with the calculated value in the previous iteration

The heat rate released from the outdoor unit can be calculated by:

<div>$$Q_{out}=\sum_iQ_{in,total,i}+N_{comp}+Q_{pipe}$$</div> 

Where

<span>$Q_{out}$</span>	heat rate released from the outdoor unit (W)

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

##### Step 2c.3: Calculate O/U effective condensing temperature

 (1) Calculate the required coil surface air temperature <span>${T_{fs}}'$</span> for the outdoor unit.

The temperature of the air leaving the outdoor unit <span>${T_{out}}'$</span> can be calculated by:
 
<div>$${T_{out}}'={T_{in}}'+Q_{out}/({G_{a,rate}}'\times{c_p}\times{{\rho_{in}}'})$$</div>
 
Where

<span>${G_{a,rate}}'$</span>	volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<sup>3</sup>/s)

<span>${T_{out}}'$</span>	temperature of the air leaving the outdoor unit (°C)

<span>${T_{in}}'$</span>	temperature of the air entering the outdoor unit, i.e., outdoor air (°C)

<span>${\rho_{in}}'$</span>  	air density at outdoor conditions,<span>$f_{\rho}({T_{in}}',{W_{in}}')$</span>   (kg/m<sup>3</sup>)

The condenser surface temperature <span>${T_{fs}}'$</span> can be calculated by:
 
<div>$${T_{fs}}'={T_{in}}'+({T_{out}}'-{T_{in}}')/(1-{BF_c}')$$</div>
 
Where

<span>${BF_c}'$</span> 	bypass factor for the outdoor unit  

(2) Calculate required condensing temperature for the outdoor unit <span>$Tc_{req}$</span> and then the effective condensing temperature <span>$Tc$</span> (between 42-46°C)
 
<div>$$Tc_{req}={T_{fs}}'+[A_h\cdot SC^2+B_h\cdot SC+C_h]$$</div>

<div>$$Tc=Tc_{req}$$</div>

Where	

<span>$A_h$</span>,<span>$B_h$</span>,<span>$C_h$</span>   	coefficients (°C)

<span>$SC$</span> 		subcooling degrees for the outdoor unit (°C)

<span>$SC_{ref}$</span> 		reference subcooling degrees for the outdoor unit (°C)

<span>$Tc_{req}$</span>		required condensing temperature for the outdoor unit (°C)

<span>$Tc$</span>		effective condensing temperature (°C)

##### Step 2c.4: Calculate required Loading Index 

Loading Index is used to describe the operational mode of the compressor system. The first index represents minimal capacity operation, while the last index represents full capacity operation. 

The required Loading Index can be calculated by the following procedures. 

a. Calculate the evaporative capacity at a variety of Loading Index:

<div>$$M_{cap}=(r_1+r_2T_c+r_3{T_e}'+r_4T_c^2+r_5T_c{T_e}'+r_6{T_e}'^2)$$</div>
<div>$$Q_{rps}=C_{cap,system} \times M_{cap} \times Q_{ref} $$</div>

Where	

<span>$C_{cap,system}$</span>	evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (a constant value obtained from manufacturer data)  

<span>$r_1$</span>,…,<span>$r_6$</span>  	empirical coefficients corresponding to <span>$rps$</span>  

<span>$rps$</span>	compressor speed (r/s) 

<span>${T_e}'$</span>   	suction saturated temperature at the compressor inlet (°C)

<span>$T_c$</span>	effective condensing temperature (°C)

<span>$M_{cap}$</span>	multiplier for the evaporative capacity calculation (--)

<span>$Q_{rps}$</span>	evaporative capacity corresponding to <span>$rps$</span> (W) 

<span>$Q_{ref}$</span>	rated evaporative capacity (W) 

An example of resulting capacity for different <span>$rps$</span> (at <span>$T_c$</span>=36°C and <span>${T_e}'$</span>=9°C) is presented in Table 1.

Table 1– Evaporative capacity at different Loading Index 

| Loading Index (<span>$rps$</span>) | Evaporative Capacity (kW),<span>$T_c$</span>=36°C,<span>${T_e}'$</span>=9°C| Loading Index (<span>$rps$</span>) | Evaporative Capacity (kW),<span>$T_c$</span>=36°C,<span>${T_e}'$</span>=9°C|
|---------------------|-----------------------------|---------------------|-----------------------------|
|    1 (18)           |    3.951                    |    2 (25)           |    5.400                    |
|    3 (30)           |    6.435                    |    4 (36)           |    8.516                    |
|    5 (45)           |    10.756                   |    6 (60)           |    14.445                   |
|    7 (75)           |    18.412                   |    8 (90)           |    22.045                   |
|    9 (108)          |    26.162                   |                     |                             |

b. Find the <span>$rps$</span> range that covers the required evaporative capacity <span>$Q_{rps,modify}$</span>.  

<div>$$Q_{rps,modify}=C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe})$$</div>

<div>$$C_{cap,operation}=C_{cap,density}\times{C_{cap,enthalpy}}$$</div>

<div>$$C_{cap,density}=\rho_{test}/\rho_{real}$$</div>

<div>$$C_{cap,enthalpy}=\frac{h_{Evapout,test}-h_{Evapin,test}}{h_{Compin,real}-h_{Evapin,real}}$$</div>

<div>$$h_{Compin,real}=h_{Hexout,real}+Q_{pipe}/G_{tot}$$</div>

Where	

<span>$C_{cap,operation}$</span> evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span>$SH$</span> and <span>$SC$</span>)  

<span>$C_{cap,density}$</span> evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions  

<span>$C_{cap,enthalpy}$</span> evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions  

<span>$G_{tot}$</span>   	refrigerant flow rate in the main loop (kg/s) 

<span>$h_{Evapin,real}$</span> enthalpy of refrigerant entering the evaporators (IU) at real conditions [kJ/kg]

<span>$h_{Evapout,real}$</span> average enthalpy of refrigerant leaving the evaporators (IU) at real conditions [kJ/kg] 

<span>$h_{Evapin,test}$</span> enthalpy of refrigerant entering the evaporator at test conditions (It corresponds to <span>$SC$</span> at test condition(e.g., 5 °C)  and Tc) (kJ/kg)

<span>$h_{Evapout,test}$</span> enthalpy of refrigerant leaving the evaporator at test conditions  (It corresponds to <span>$SH$</span> at test condition(e.g., 8 °C)  and Te) (kJ/kg) 

<span>$h_{Compin}$</span>	enthalpy of refrigerant entering the compressor (kJ/kg)

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

For example, if the required capacity is 8 kW, the <span>$rps$</span> range is 30 to 36.

c. Calculate the <span>$rps$</span> that meets the required capacity by interpolation. In the above example, the resulting <span>$rps$</span> is 34.5 <span>$rps$</span>.

d. If the calculated <span>$rps$</span> is lower than the minimum <span>$rps$</span> (e.g. 18<span>$rps$</span>), go to Step 2c.5, otherwise skip Step 2c.5 and directly go to Step 2c. 6.

##### Step 2c.5: Modify evaporating temperature to further reduce outdoor unit capacity

If the calculated <span>$rps$</span> is lower than the minimum <span>$rps$</span> (e.g. 18<span>$rps$</span>), it means that the zone cooling load is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span>$T_e$</span> as well as the superheating degree <span>$SH$</span> is modified to further reduce the outdoor unit capacity. More specifically: 

a. Set <span>$rps$</span> at its minimum value (e.g., 18 <span>$rps$</span>).

b. Update <span>${T_e}'$</span> to meet the required evaporative capacity, using equations described in Step 2c.4a.

c. Update <span>$T_e$</span> to meet the updated <span>${T_e}'$</span>. Note that due to the <span>$T_e$</span> updates, the refrigerant state and flow rate are changed and thus the piping loss analysis should also be repeated (Step 2c.1). So is the calculation of <span>$C_{cap,operation}$</span> (Step 2c.2-2c.3).

d. <span>$SH$</span> can be updated based on the updated <span>$T_e$</span>, using the equations shown in Step 1.2. 

##### Step 2c.6: Calculate the compressor power

(1) Calculate the compressor power by the following procedures.

a. Calculate the compressor power at a variety of loading index using the following equation. The resulting table (Table 2) from the same example used above is shown below. 

<div>$$M_{comp}=c_1+c_2T_c+c_3{T_e}'+c_4T_c^2+c_5T_c{T_e}'+c_6{T_e}'^2$$</div>
<div>$$N_{comp,rps}=M_{comp} \times N_{comp,ref}$$</div>

Where	

<span>$c_1$</span>,…,<span>$c_6$</span>   	empirical coefficients corresponding to <span>$rps$</span>  

<span>${T_e}'$</span> 		suction saturated temperature at the compressor inlet (°C)

<span>$T_c$</span>		effective condensing temperature (°C)

<span>$M_{comp}$</span>		multiplier for the compressor power calculation (--)

<span>$N_{comp,ref}$</span>	rated compressor power  (W)

<span>$N_{comp,rps}$</span>	compressor power corresponding to <span>$rps$</span> (W)

Table 2 – Outdoor unit compressor power at different Loading Index 

| Loading Index (<span>$rps$</span>) | Elec. Power (kW), <span>$T_c$</span>=36°C, <span>${T_e}'$</span>=9°C| Loading Index (<span>$rps$</span>) | Elec. Power (kW), <span>$T_c$</span>=36°C, <span>${T_e}'$</span>=9°C|
|---------------------|----------------------------|---------------------|----------------------------|
|    1 (18)           |    0.527                   |    2 (25)           |    0.766                   |
|    3 (30)           |    0.936                   |    4 (36)           |    1.227                   |
|    5 (45)           |    1.546                   |    6 (60)           |    2.149                   |
|    7 (75)           |    2.760                   |    8 (90)           |    3.357                   |
|    9 (108)          |    4.359                   |                     |                            |

b. According to the <span>$rps$</span> range determined, calculate the compressor power <span>$N_{comp}$</span>  by interpolation. In the above example, the compressor power is 1.155 kW. 

(2) Compare the calculated <span>$N_{comp}$</span> above with the initialized <span>${N_{comp}}'$</span> in Step 2c.2:

* If  <span>${N_{comp}}'-N_{comp}>\delta$</span> then go to Step 2c.2 for a new round of iteration.

* Else, end the iteration and go to Step 2c.7.

##### Step 2c.7: Total power consumption of the outdoor unit

Calculate the total electric power consumption by the outdoor unit:

<div>$$N_{out}=N_{fan}+N_{comp}/e_{inv}$$</div>

Where	

<span>$e_{inv}$</span>	efficiency of the inverter of compressor  

<span>$N_{fan}$</span>	electric power consumption by the outdoor fan (W)

<span>$N_{out}$</span>	total electric power consumption by the outdoor unit (W)

#### *Modeling of the outdoor unit (O/U) - Heating Mode*

##### Step 2h.1: Piping loss calculation in the heating mode

Similarly to that in the cooling mode, the piping loss analysis in the heating mode needs to address the coupling effect between the piping loss and system operations. However, due to the control strategy difference between the two modes, the piping loss algorithm in the heating mode requires different calculation steps and more numerical iterations, as shown below.

Calculate the refrigerant flow rate for each indoor unit using assumed <span>$h_{Hexin}$</span>:

<div>$$G_i=Q_i/(h_{Hexin}-h_{Hexout,i})$$</div>

Where

<span>$G_i$</span>   	refrigerant flow rate for the i<sup>th</sup> indoor unit (kg/s) 

<span>$Q_i$</span>   	total heating load of the i<sup>th</sup> zone (W) 

<span>$h_{Hexin}$</span>	enthalpy of the refrigerant entering the indoor unit (kJ/kg)

<span>$h_{Hexout,i}$</span>	enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)

<span>$h_{Hexout,i}$</span> is a function of <span>$P_c$</span>, <span>$T_c$</span>, and <span>$SC_i$</span>. It can be calculated using refrigerant thermodynamic property equations <span>$f_{g\_h}(P_c,T_c-SC_i)$</span>.

The refrigerant flow rate in the main loop can be obtained by summing up the flow rate in each indoor unit:

<div>$$G_{tot}=\sum{G_i}$$</div>

Where

<span>$G_{tot}$</span>   	refrigerant flow rate in the main loop (kg/s) 

Calculate the average refrigerant pressure and enthalpy within the pipes, using assumed piping pressure loss <span>$\Delta{P_{pipe}}$</span> and <span>$h_{Tdi}$</span>: 

<div>$$P_{ave}=P_c+\Delta{P_{pipe}}/2$$</div>

<div>$$h_{ave}=(h_{Hexin}+h_{Tdi})/2$$</div>

Where

<span>$h_{ave}$</span> 	average refrigerant enthalpy within the main pipe (kJ/kg)

<span>$h_{Hexin}$</span>	enthalpy of the refrigerant entering the indoor unit (kJ/kg)

<span>$h_{Tdi}$</span> enthalpy of the refrigerant leaving the compressor (kJ/kg)

<span>$P_{ave}$</span> 	average refrigerant pressure within the main pipe (Pa)

<span>$P_c$</span>   	condensing pressure (Pa) 

<span>$\Delta{P_{pipe}}$</span>	pressure drop in the main pipe (Pa)

The viscosity of the refrigerant within the pipe can be calculated given <span>$P_{ave}$</span> and <span>$h_{ave}$</span>, using the following equations:

<div>$$k_{v,1}=P_{ave}/4926000$$</div>

<div>$$k_{v,2}=h_{ave}/383.55$$</div>

<div>$$k_{v,3}=(T_{ave}+273.15)/344.39$$</div>

<div>$$\mu=10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2+118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}}-8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)$$</div>

Where

<span>$\mu$</span>	viscosity of the refrigerant within the pipe (Pa-s)

<span>$k_{v,i}$</span>	coefficients to calculate the refrigerant viscosity 

<span>$h_{ave}$</span> 	average refrigerant enthalpy within the pipes (kJ/kg)

<span>$P_{ave}$</span> 	average refrigerant pressure within the pipes (Pa)

<span>$T_{ave}$</span>	average temperature of refrigerant leaving indoor units, which corresponds to <span>$P_{ave}$</span> and <span>$h_{ave}$</span> (°C)

Given <span>$P_{ave}$</span> and <span>$h_{ave}$</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:

<div>$$Re=G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu$$</div>

<div>$$Pr=\mu\times{f_{g\_Cp}(P_{ave},h_{ave})}\times{0.001}/f_{g\_\lambda}(P_{ave},h_{ave})$$</div>

<div>$$Nu=0.023\times{Re^{0.8}\times{Pr^{0.4}}}$$</div>

<div>$$St=Nu/Re/Pr$$</div>

Where

<span>$Re$</span> 	Reynolds number 

<span>$Pr$</span> 	Prandtl number 

<span>$Nu$</span> 	Nusselt number 

<span>$St$</span> 	Stanton number 

<span>$\mu$</span>	viscosity of the refrigerant within the pipe (Pa-s)

<span>$f_{g\_Cp}$</span> 	functions calculating the specific heat of superheating refrigerant 

<span>$f_{g\_\lambda}$</span>	functions calculating the conductivity of superheating refrigerant 

Then the piping pressure loss <span>$\Delta{P_{pipe}}$</span> can be obtained using the above dimensionless quantities:

<div>$$\Delta{P_{pipe}}=8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g\_\rho}(P_{ave},h_{ave})}\times{V^2}/2-H\times{f_{g\_\rho}(P_{ave},h_{ave})}\times9.80665$$</div>

Where

<span>$f_{g\_\rho}$</span>	functions calculating the density of superheating refrigerant 

<span>$D$</span>   	main pipe diameter (m) 

<span>$H$</span> 	height difference between the outdoor unit node and indoor unit node of the main pipe (m)

<span>$L$</span>   	main pipe length (m) 

<span>$St$</span> 	Stanton number 

<span>$Re$</span> 	Reynolds number 

<span>$Pr$</span> 	Prandtl number 

<span>$\Delta{P_{pipe}}$</span>	pressure drop in the pipe (Pa)

<span>$V$</span>	refrigerant flow velocity (m/s)

Compare the calculated <span>$\Delta{P_{pipe}}$</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span>$\Delta{P_{pipe}}$</span>.

The compressor discharge saturated temperature <span>$T'_c$</span> (i.e., saturated vapor temperature corresponding to compressor discharge pressure) can be obtained via:

<div>$$T'_c=f_{s\_t}(P_c+\Delta{P_{pipe}})$$</div>

Where

<span>$f_{s\_t}$</span>	functions calculating the temperature of saturated refrigerant

<span>$T'_c$</span>    	discharge saturated temperature at the compressor outlet (°C)

<span>$P_c$</span>    	condensing pressure (Pa)

<span>$\Delta{P_{pipe}}$</span>	pressure drop in the pipe (Pa)

The heat loss through the pipe can be obtained via:

<div>$$k_1=Nu\times{f_{g\_\lambda}(P_{ave},h_{ave})}$$</div>

<div>$$k_2=2\times{\lambda_i}/Ln(1+2\times{W_i}/D)$$</div>

<div>$$k_3=h\times(D+2\times{W_i})$$</div>

<div>$$Q_{pipe}=(\pi\times{L})\times(T_a-T_{Hexin})/(1/k_1+1/k_2+1/k_3)$$</div>

Where

<span>$f_{g\_\lambda}$</span>	functions calculating the conductivity of superheating refrigerant 

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

<span>$T_a$</span> 	average of outdoor air temperature and indoor temperature (°C)

<span>$T_{Hexin}$</span>	average of entering indoor units (°C)

<span>$w_i$</span>	pipe insulation thickness (m) 

<span>$k_i$</span>	coefficients for the piping loss calculation  

The enthalpy of the refrigerant entering the indoor unit can be updated using the calculated <span>$Q_{pipe}$</span>:

<div>$$h_{Tdi}=h_{Hexin}+Q_{pipe}/G_{tot}$$</div>

Where

<span>$h_{Hexin}$</span>	enthalpy of the refrigerant entering the indoor unit (kJ/kg)

<span>$h_{Tdi}$</span> enthalpy of the refrigerant leaving the compressor (kJ/kg)

<span>$G_{tot}$</span>   	refrigerant flow rate in the main loop (kg/s) 

Compare the calculated <span>$h_{Tdi}$</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span>$h_{Tdi}$</span>.

Note that <span>$Q_{pipe}$</span> is calculated using an assumed <span>$h_{Hexin}$</span> at the beginning of the piping loss algorithm. Its value affects the compressor operation calculations as shown in Step 2h.2~2h.6 and may change the value of evaporating temperature <span>$T_e$</span>. This leads to an updated <span>$h_{Hexin}=f(P_e,T_e+SH,N_{comp},G_{tot})$</span>. If the difference between the calculated result and the assumed value is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span>$h_{Hexin}$</span>.

##### Step 2h.2: Initialize O/U operation conditions

Similar to that in cooling mode, an iteration approach is designed to determine the energy consumption of the compressor (Step 2h. 2 to Step 2h. 6).

For the first iteration, 

* Initialize outdoor unit <span>$SH$</span> with the reference value (from IDF input, e.g., 1.5°C)

* Iinitialize the compressor power <span>$N_{comp}$</span> with the value calculated from the reference <span>$COP$</span> (e.g., 3.5):

<div>$$N'_{comp}=\frac{\sum_iQ_{in,total,i}}{COP}$$</div>

Where

<span>$N_{comp}$</span>	compressor power (W)

<span>$N'_{comp}$</span>	assumed compressor power for the first iteration (W)

<span>$Q_{in,total,i}$</span>	total heating load for zone <span>$i$</span> (W)

For the following iterations,

* Initialize <span>$SH$</span> with the calculated value in the previous iteration  

* Initialize the compressor power <span>$N_{comp}$</span> with the calculated value in the previous iteration

Calculate the heat rate extracted by the outdoor unit by:

<div>$$Q_{out}=\sum_iQ_{in,total,i}+Q_{pipe}-N_{comp}$$</div> 

Where

<span>$Q_{out}$</span>	heat rate extracted by the outdoor unit (W)

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

##### Step 2h.3: Calculate O/U effective evaporating temperature

(1) Calculate the required coil surface air temperature <span>${T_{fs}}'$</span> for the outdoor unit.

The enthalpy of the air leaving the outdoor unit can be calculated by:
 
<div>$${H_{fs}}'={H_{in}}'-Q_{out}/({G_{a,rate}}'\times{\rho_o})/(1-BF')$$</div>

The coil surface air temperature <span>${T_{fs}}'$</span> can be calculated from the <span>${H_{fs}}'$</span>:

<div>$$if\quad{H_{fs}}'<H_{98\%,W_o}\quad{then}\quad{T_{fs}}'=f({H_{fs}}',98\%)$$</div>

<div>$$if\quad{H_{fs}}'\ge{H_{98\%,W_o}}\quad{then}\quad{T_{fs}}'=f({H_{fs}}',W_o)$$</div>
 
Where

<span>$BF'$</span> 	bypass factor for the outdoor unit  

<span>${G_{a,rate}}'$</span>	volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<sup>3</sup>/s)

<span>${H_{fs}}'$</span>	enthalpy of the air leaving the outdoor unit (kJ/kg)

<span>${H_{in}}'$</span>	enthalpy of the air entering the outdoor unit, i.e., outdoor air (kJ/kg)

<span>$W_o$</span>       humidity ratio of the outdoor air (kg/kg)

<span>$\rho_o$</span>     density of the outdoor air (kg/m<sup>3</sup>)

(2) Calculate required evaporating temperature for the outdoor unit <span>$Te_{req}$</span> and then the effective evaporating temperature <span>$Te$</span>.
 
<div>$$Te_{req}={T_{fs}}'-[{A_c}'\cdot SH^2+{B_c}'\cdot SH+{C_c}']$$</div>

<div>$$Te=Te_{req}$$</div>

Where	

<span>${A_c}'$</span>,<span>${B_c}'$</span>,<span>${C_c}'$</span>   	coefficients (°C)

<span>$SH$</span>			superheating degrees for the outdoor unit (°C)

<span>$SH_{ref}$</span>	reference superheating degrees for the outdoor unit (°C)

<span>$Te_{req}$</span>	required evaporating temperature for the outdoor unit (°C)

<span>$Te$</span>		effective evaporating temperature (°C)

##### Step 2h.4: Calculate required compressor Loading Index

Calculate the required compressor Loading Index by the following procedures.

a. Calculate the evaporative capacity at a variety of speeds:

<div>$$M_{cap}=C_{cap,system}\times(r_1+r_2{T_c}'+r_3T_e+r_4{T_c}'^2+r_5{T_c}'T_e+r_6T_e^2)$$</div>
<div>$$Q_{rps}=C_{cap,system} \times M_{cap} \times Q_{ref}$$</div>

Where	

<span>$C_{cap,system}$</span>	evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (obtained from manufacturer data)  

<span>$r_1$</span>,…,<span>$r_6$</span>  	empirical coefficients corresponding to <span>$rps$</span>  

<span>$rps$</span>	compressor speed (r/s) 

<span>$T_e$</span>   	effective evaporating temperature (°C)

<span>$M_{cap}$</span>	multiplier for the evaporative capacity calculation (--)

<span>${T_c}'$</span>	discharge saturated temperature at the compressor outlet (°C)

<span>$Q_{rps}$</span>	evaporative capacity corresponding to <span>$rps$</span> (W) 

<span>$Q_{ref}$</span>	rated evaporative capacity (W) 

An example of resulting capacity for different <span>$rps$</span> (at <span>${T_c}'$</span>=36°C and <span>$T_e$</span>=9°C) is presented in Table 3.

Table 3– evaporative capacity at different Loading Index 

| Loading Index (<span>$rps$</span>) | Evaporative Capacity (kW),<span>${T_c}'$</span>=36°C,<span>$T_e$</span>=9°C| Loading Index (<span>$rps$</span>) | Evaporative Capacity (kW),<span>${T_c}'$</span>=36°C,<span>$T_e$</span>=9°C|
|---------------------|-----------------------------|---------------------|-----------------------------|
|    1 (18)           |    3.951                    |    2 (25)           |    5.400                    |
|    3 (30)           |    6.435                    |    4 (36)           |    8.516                    |
|    5 (45)           |    10.756                   |    6 (60)           |    14.445                   |
|    7 (75)           |    18.412                   |    8 (90)           |    22.045                   |
|    9 (108)          |    26.162                   |                     |                             |

b. Find the <span>$rps$</span> range that covers the required evaporative capacity <span>$Q_{rps,modify}$</span>.  

<div>$$Q_{rps,modify}=C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe}-N_{comp})$$</div>

<div>$$C_{cap,operation}=C_{cap,density}\times{C_{cap,enthalpy}}$$</div>

<div>$$C_{cap,density}=\rho_{test}/\rho_{real}$$</div>

<div>$$C_{cap,enthalpy}=\frac{h_{Evapout,test}-h_{Condout,test}}{h_{Compin,real}-h_{Condout,real}}$$</div>

Where	

<span>$C_{cap,operation}$</span>	evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span>$SH$</span> and <span>$SC$</span>)  

<span>$C_{cap,density}$</span>	evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions  

<span>$C_{cap,enthalpy}$</span>	evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions  

<span>$h_{Condout,test}$</span> 	enthalpy of refrigerant leaving the condensers (IU) at test conditions  (It corresponds to <span>$SH$</span> at test condition(e.g., 8°C)  and <span>$Te$</span>) (kJ/kg) 

<span>$h_{Condout,real}$</span> 	average enthalpy of refrigerant leaving the condensers (IU) at real conditions (kJ/kg)

<span>$h_{Compin,real}$</span>	enthalpy of refrigerant entering the compressor at real conditions (It corresponds to <span>$SH$</span> and <span>$Te$</span> at real conditions) (kJ/kg)

<span>$Q_{pipe}$</span> 	heat loss through the pipe (W)

For example, if the required capacity is 8 kW, the <span>$rps$</span> range is 30 to 36 <span>$rps$</span> based on Table 3.

c. Calculate the <span>$rps$</span> that meets the need by interpolation. In the above example, the resulting <span>$rps$</span> is 34.5 <span>$rps$</span>.

d. If the calculated <span>$rps$</span> is lower than the minimum <span>$rps$</span> (e.g. 18<span>$rps$</span>), go to Step 2h. 5; otherwise, skip Step 2h. 5 and go to Step 2h. 6.

##### Step 2h.5: Modify evaporating temperature to further reduce outdoor unit capacity 

If the calculated <span>$rps$</span> is lower than the minimum <span>$rps$</span> (e.g. 18 <span>$rps$</span>), it means that the zone heating load (indoor unit side) is so low that it leads to an evaporative capacity (outdoor unit side) which is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span>$Te$</span> as well as the superheating degree <span>$SH$</span> is modified to further reduce the outdoor unit capacity. More specifically: 

a. Set <span>$rps$</span> at its minimum value (e.g., 18 <span>$rps$</span>).

b. Update <span>$Te$</span> to meet the required evaporative capacity, using equations described in Step 2h.4a.

c. <span>$SH$</span> for each indoor unit can be updated using the equations shown in Step 1.2.

It should be noted that, different from the corresponding step in the cooling mode (Step 2c.5), the <span>$Te$</span> and <span>$SH$</span> updates in the heating mode do not affect the refrigerant state and flow rate calculations (as shown in Step 2h.1). Therefore, the piping loss analysis does not need to be repeated here.

##### Step 2h.6: Calculate the compressor power

(1) Calculate the compressor power by the following procedures.

a. Calculate the compressor power at a variety of Loading Index using the following equation. The resulting table (Table 4) from the same example is shown below.

<div>$$M_{comp}=c_1+c_2{T_c}'+c_3T_e+c_4{T_c}'^2+c_5{T_c}'T_e+c_6T_e^2$$</div>
<div>$$N_{comp,rps}=M_{comp} \times N_{comp,ref}$$</div>

Where

<span>$c_1$</span>,…,<span>$c_6$</span>   	empirical coefficients corresponding to <span>$rps$</span>  

<span>$T_e$</span>		effective evaporating temperature (°C)

<span>$T_{e,ref}$</span>		reference evaporating temperature (°C)

<span>${T_c}'$</span>   		discharge saturated temperature at the compressor outlet (°C)

<span>$T_{c,ref}$</span>		reference condensing temperature (°C) 

<span>$M_{comp}$</span>		multiplier for the compressor power calculation (--)

<span>$N_{comp,ref}$</span>	rated compressor power  (W)

<span>$N_{comp,rps}$</span>	compressor power corresponding to <span>$rps$</span> (W)

Table 4 – Outdoor unit compressor power at different Loading Index 

| Loading Index (<span>$rps$</span>) | Elec. Power (kW), <span>${T_c}'$</span>=36°C, <span>$T_e$</span>=9°C| Loading Index (<span>$rps$</span>) | Elec. Power (kW), <span>${T_c}'$</span>=36°C, <span>$T_e$</span>=9°C|
|---------------------|----------------------------|---------------------|----------------------------|
|    1 (18)           |    0.527                   |    2 (25)           |    0.766                   |
|    3 (30)           |    0.936                   |    4 (36)           |    1.227                   |
|    5 (45)           |    1.546                   |    6 (60)           |    2.149                   |
|    7 (75)           |    2.760                   |    8 (90)           |    3.357                   |
|    9 (108)          |    4.359                   |                     |                            |

b. According to the <span>$rps$</span> range determined, calculate the compressor power <span>$N_{comp}$</span>  by interpolation. In the above example, the compressor power is 1.155 kW. 

(2) Compare the calculated <span>$N_{comp}$</span> above with the initialized <span>${N_{comp}}'$</span> in Step 2h.2:

* If  <span>${N_{comp}}'-N_{comp}>\delta$</span> then go to Step 2h.2 for a new round of iteration.

* Else, end the iteration and go to Step 2h.7.

##### Step 2h.7: Total power consumption of the outdoor unit

Same as that in the cooling mode (Step 2c. 7)

#### *Modeling of the indoor unit (I/U) - Part II - Cooling Mode*
##### Step 3c.1: Update air flow rate for each indoor unit
(1) Calculate coil surface temperature for each indoor unit:

<div>$$T_{fs}=T_e+[A_c\cdot SH^2+B_c\cdot SH+C_c]$$</div>

Where	

<span>$T_e$</span>	evaporating temperature decided in the outdoor unit calculations (°C)

<span>$T_{fs}$</span>	coil surface temperature (°C)

<span>$SH$</span>	superheating degrees decided in the outdoor unit calculations (°C)

2)	Calculate the enthalpy of the air at the coil surface, <span>$H_{fs}$</span>:

<div>$$if\quad{T_{fs}}<T_{98\%,W_{in}}\quad{then}\quad{H_{fs}}=f(T_{fs},98\%)$$</div>

<div>$$if\quad{T_{fs}}\ge{T_{98\%,W_{in}}}\quad{then}\quad{H_{fs}}=f(T_{fs},W_{in})$$</div>

Where

<span>$T_{98\%,W_{in}}$</span>	dew point temperature of the indoor air (°C)

<span>$H_{fs}$</span> 		enthalpy of the air at the coil surface (kJ/kg)

3)	Calculate the required air flow rate <span>$G_a$</span> for each indoor unit:

<div>$$G_a=Q_{in,total}/[(H_{coil,in}-H_{fs})\times{(1-BF)}\times{\rho_{in}}]$$</div> 

Where

<span>$Q_{in,total}$</span>	total cooling load for the zone (W)

<span>$H_{coil,in}$</span>	enthalpy of the entering air of the indoor unit (kJ/kg)

<span>$\rho_{in}$</span> density of indoor air,<span>$f_{\rho}(T_{in},W_{in})$</span> (kg/m<sup>3</sup>)

4)	Decide whether to modify <span>$SH$</span> for further indoor unit capacity reduction.

* If <span>$G_a$</span> < <span>$G_{a,min}$</span> (e.g., <span>$0.7\times$</span><span>$G_{a,rate}$</span>) go to Step 3c. 2

* Else, directly go to Step 3c. 3

##### Step 3c.2: Modify <span>$SH$</span> to adjust the indoor unit capacity 

Set <span>$G_a$</span> at its minimum value (e.g., <span>$0.7\times$</span><span>$G_{a,rate}$</span>).

The required coil surface temperature <span>$T_{fs}$</span> can be determined as described in Step 1.2.

Given <span>$T_{fs}$</span> and <span>$T_e$</span>, <span>$SH$</span> can be determined using the equation shown in Step 1.3.

* If <span>$SH$</span> > 15°C, Set <span>$SH$</span> as 15°C. On/Off control strategy may be implemented when needed.

#####Step 3c. 3: Total power consumption of the indoor unit

The power consumption of the indoor unit comes from the fan operations. This can be calculated using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.

#### *Modeling of the indoor unit (I/U) - Part II - Heating Mode*

#####Step 3h.1:  Update air flow rate for each indoor unit.

1)	Calculate coil surface temperature for all the indoor units:

<div>$$T_{fs}=T_c-[A_h\cdot SC^2+B_h\cdot SC+C_h]$$</div>

Where

<span>$T_c$</span>	condensing temperature decided in the outdoor unit calculations (°C)

<span>$T_{fs}$</span>	coil surface temperature (°C)

<span>$SC$</span>	subcooling degrees decided in the outdoor unit calculations (°C)

2)	Calculate the required air flow rate <span>$G_a$</span> for each indoor unit:

<div>$$G_a=Q_{in,total}/[(T_{fs}-T_{coil,in})\times{(1-BF)}\times{\rho_{in}}]$$</div> 

Where

<span>$Q_{in,total}$</span>	total heating load for the zone (W)

<span>$T_{coil,in}$</span>	temperature of the entering air of the indoor unit (°C)

<span>$\rho_{in}$</span>density of indoor air,<span>$f_{\rho}(T_{in},W_{in})$</span>   (kg/m<sup>3</sup>)

3)	Decide whether to modify <span>$SH$</span> for further indoor unit capacity reduction

* If <span>$G_a$</span> < <span>$G_{a,min}$</span> (e.g., <span>$0.7\times$</span><span>$G_{a,rate}$</span>) go to Step 3h. 2

* Else, directly go to Step 3h. 3 

##### Step 3h.2:  Modify <span>$SC$</span> to modify the indoor unit capacity

Set <span>$G_a$</span> at its minimum value (<span>$0.7\times$</span><span>$G_{a,rate}$</span>).

The required coil surface temperature <span>$T_{fs}$</span> can be determined as described in Step 2.

Given <span>$T_{fs}$</span> and <span>$T_e$</span>, <span>$SC$</span> can be determined using the equation shown in Step 1.3.

* If <span>$SC$</span> > 20°C, Set <span>$SC$</span> as 20°C. On/Off control strategy may be implemented when needed.

##### Step 3h.3: Total power consumption of the indoor unit

Calculate electric power consumption by the indoor unit using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.

#### Additional energy consumption by defrost and crankcase heater 

There may be additional energy consumption due to the defrost operation and crankcase heater operation. These components have no impact on the heat pump operations. The calculation methods in the VRF-FluidTCtrl model are the same as those in VRF-SysCurve model. Please refer to the VRF-SysCurve section for more details.


### Zone Terminal Unit List

The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.

![](media/image5454.png)

Figure 249. Zone Terminal List connections in EnergyPlus objects


#### References

Raustad R. A variable refrigerant flow heat pump computer model in EnergyPlus, ASHRAE Transactions (2013), 119 (1):1–9.

Hong T, Sun K, Zhang R, Hinokuma R, Kasahara S, Yura Y. Development and Validation of a New VRF Model in EnergyPlus. ASHRAE Winter Conference.


Heat Exchangers <a name="HX"></a>
---------------

### Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sensible and latent air-to-air heat exchanger that is an HVAC air system component that consists of a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the component is shown in the following figure.

![](media/image5455.png)



Figure 250. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger

The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate in both heating and cooling conditions (Table 74).

Table 74.  Operating Conditions for Defining Heat Exchanger Performance

<table>
  <tr>
    <th rowspan="2">Parameter</th>
    <th colspan="2">Conditions</th>
  </tr>
  <tr>
    <td>Heating</td>
    <td>Cooling</td>
  </tr>
  <tr>
    <td>Entering supply air temperature:<BR>Dry-bulb<BR>Wet-bulb</td>
    <td><BR>1.7°C (35°F)<BR>0.6°C (33°F)</td>
    <td><BR>35°C (95°F)<BR>26°C (78°F)</td>
  </tr>
  <tr>
    <td>Entering exhaust air temperature:<BR>Dry-bulb<BR>Wet-bulb</td>
    <td><BR>21°C (70°F)<BR>14°C (58°F)</td>
    <td><BR>24°C (75°F)<BR>17°C (63°F)</td>
  </tr>
  <tr>
    <td colspan="3">Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s Standard 1060 (ARI 2001).</td>
  </tr>
</table>

Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (availability schedule) and supply/exhaust air flows are present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:Outside Air object). Suspension of heat exchange during economizer mode may be customized as necessary using the economizer lockout field. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

Several methods of frost control are available to warm the heat exchanger core to prevent frost formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. All other frost control methods are modeled within this heat exchanger object.

This heat exchanger object can also control the supply air outlet temperature to a setpoint when a setpoint manager and temperature schedule are used. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger to maintain the desired setpoint and avoid overheating or overcooling the supply air.

#### Model Description

The heat exchanger object models energy transfer between the supply air stream and the exhaust air stream according to the effectiveness values that are specified by the user in the input data file (see IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning message and a recommendation to adjust air flow rates to within the appropriate range.

The user must enter the sensible and latent effectiveness of the heat exchanger for heating and cooling conditions (Table 74) with balanced air flow (supply flow equal to the exhaust flow) at two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers can typically provide this performance information, and it is also available for equipment contained in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI 2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input representative values for the heat exchanger being modeled.

To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the model first calculates the average volumetric air flow rate through the heat exchanger (average of the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air flow ratio greater than 2:1 is not recommended  (beyond this range a warning message is issued). The model determines the operating effectiveness of the heat exchanger by linear interpolation or extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file, using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning message is issued).

<span>\({\varepsilon_{operating,sensible}} = {\varepsilon_{sensible,75\% \,flow}} + ({\varepsilon_{sensible,100\% \,flow}} - {\varepsilon_{sensible,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\)</span>  

<div>$${\varepsilon_{operating,latent}} = {\varepsilon_{latent,75\% \,flow}} + ({\varepsilon_{latent,100\% \,flow}} - {\varepsilon_{latent,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)$$</div>

*where*:

<span>\({\varepsilon_{operating,sensible}}\)</span> = operating sensible effectiveness of the heat exchanger

<span>\({\varepsilon_{operating,latent}}\)</span>    = operating latent effectiveness of the heat exchanger

<span>\({\varepsilon_{sensible,75\% \,flow}}\)</span>  =  sensible effectiveness at 75% airflow condition

<span>\({\varepsilon_{sensible,100\% \,flow}}\)</span> =  sensible effectiveness at 100% airflow condition

<span>\({\varepsilon_{latent,75\% \,flow}}\)</span>  =  latent effectiveness at 75% airflow condition

<span>\({\varepsilon_{latent,100\% \,flow}}\)</span> =  latent effectiveness at 100% airflow condition

<span>\(H{X_{flowratio}}\)</span> = the ratio of the average operating volumetric air flow rate [(supply flow plus exhaust flow) / 2.0] to the nominal supply air flow rate

If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temperature, the operating sensible and latent effectivenesses are calculated using the 75% and 100% heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in Equations and .

The supply air conditions leaving the heat exchanger are determined using the heat exchanger operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio between the supply and exhaust inlet air:

<div>$$\mathop m\limits^ \bullet  cp,\min \, = MIN(\mathop m\limits^ \bullet  cp,\sup \,,\,\mathop {\,m}\limits^ \bullet  cp,exh)$$</div>

<div>$${T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})$$</div>

<div>$${\omega_{SupAirOut}} = {\omega_{SupAirIn}} + {\varepsilon_{operating,latent}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({\omega_{ExhAirIn}} - {\omega_{SupAirIn}})$$</div>

*where*:

<span>\(\mathop m\limits^ \bullet  cp,\min \)</span>           = minimum heat capacity rate (W/K)

<span>\(\mathop m\limits^ \bullet  cp,\sup \)</span>            = heat capacity rate of the supply air stream (W/K)

<span>\(\mathop {\,m}\limits^ \bullet  cp,exh\)</span>           = heat capacity rate of the exhaust air stream (W/K)

*T<sub>SupAirOut</sub>*<sub>                     </sub> = supply air temperature leaving the heat exchanger (°C)

*T<sub>SupAirIn</sub>*<sub>                         </sub> = supply air inlet temperature (°C)

*T<sub>ExhAirIn</sub>*<sub>                         </sub> = exhaust air inlet temperature (°C)

<span>\({\omega_{SupAirOut}}\)</span>          = supply air humidity ratio leaving the heat exchanger (kg/kg)

<span>\({\omega_{SupAirIn}}\)</span>           = supply air inlet humidity ratio (kg/kg)

<span>\({\omega_{ExhAirIn}}\)</span>           = exhaust air inlet humidity ratio (kg/kg)

Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air leaving the heat exchanger is calculated.

<div>$${h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})$$</div>

where:

*h<sub>SupAirOut</sub>*<sub>             </sub>= enthalpy of the supply air leaving the heat exchanger (J/kg)

*PsyHFnTdbW* = psychrometric routine calculating air enthalpy as a function of

    temperature and humidity ratio

If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*

Next, the sensible and total heat recovery rates of the heat exchanger are calculated:

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = {\mathop m\limits^ \bullet_{SupAir}}({h_{SupAirIn}} - {h_{SupAirOut}})$$</div>

where:

<div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>            = sensible heat recovery rate (W)

<span>\({\mathop Q\limits^ \bullet_{Total}}\)</span>               = total heat recovery rate (W)

*h<sub>SupAirIn</sub>*            = supply air inlet enthalpy (J/kg)

<span>\({\mathop m\limits^ \bullet_{SupAir}}\)</span>             = mass flow rate of the supply air stream (kg/s)

The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}}\, + \,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

<div>$${h_{ExhAirOut}} = {h_{ExhAirIn}}\, + \,\,\frac{{\mathop Q\limits^ \bullet  {\,_{Total}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}$$</div>

<div>$${\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})$$</div>

*where*:

*T<sub>ExhAirOut</sub>*<sub>                     </sub> = exhaust air temperature leaving the heat exchanger (°C)

*h<sub>ExhAirOut</sub>*           = exhaust air enthalpy leaving the heat exchanger (J/kg)

<span>\({\mathop m\limits^ \bullet_{ExhAir}}\)</span>             = mass flow rate of the exhaust air stream (kg/s)

<span>\({\omega_{ExhAirOut}}\)</span>          = exhaust air humidity ratio leaving the heat exchanger (kg/kg)

*PsyWFnTdbH* = psychrometric routine calculating air humidity ratio as a function of temperature and enthalpy

As was done for the supply air, calculated exhaust air conditions beyond the saturation curve are reset to saturation conditions at the calculated air enthalpy value.

Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calculated, this air is blended with any bypass air that was directed around the heat exchanger core to determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are used in Equations and to determine the sensible and total heat recovery rate for the overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as the difference between the total and sensible heat recovery rates:

<div>$${\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}}\,\, - \,{\mathop {\,Q}\limits^ \bullet_{Sensible}}$$</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power rate for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other times or if heat exchange is suspended to provide free cooling (economizer operation). None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams.

At the end of each HVAC simulation time step, this object reports the sensible, latent and total heat recovery rates for the overall unit as calculated above. The heat recovery rates are reported separately for times when the supply air is heated and when it is cooled (Ref: HeatExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat recovery electric power is also reported for each simulation time step. In addition to the heat recovery rates and electric power, heating/cooling energy transferred to the supply air and the electric energy consumption by the heat exchanger unit are calculated for the time step being reported as follows:

<div>$$\,{Q_{SensibleCooling}} = \,\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{LatentCooling}} = \,\,{\mathop Q\limits^ \bullet_{LatentCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{SensibleHeating}} = \,\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{LatentHeating}} = \,\,{\mathop Q\limits^ \bullet_{LatentHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{TotalHeating}} = \,\,{\mathop Q\limits^ \bullet_{TotalHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{E_{HXUnit}} = \,\,{P_{HXUnit}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

where:

<sub><span>\({Q_{SensibleCooling}}\)</span>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\)</span>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>

                                   during times when the supply air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><span>\({Q_{LatentCooling}}\)</span>                               </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{LatentCooling}}\)</span>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div>

   during times when the supply air is dehumidified

<sub><span>\({Q_{TotalCooling}}\)</span>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{TotalCooling}}\)</span>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <span>\({\mathop Q\limits^ \bullet_{Total}}\)</span>during

    times when the supply air enthalpy is reduced

<sub><span>\({Q_{SensibleHeating}}\)</span>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\)</span>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>

   during times when the supply air is heated

<sub><span>\({Q_{LatentHeating}}\)</span>                               </sub>= output variable ‘Heat Exchanger Latent Heating Energy, J’

<sub><span>\({Q_{LatentHeating}}\)</span>                               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{LatentHeating}}\)</span>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div> during times when the supply air is humidified

<sub><span>\({Q_{TotalHeating}}\)</span>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<span>\(\,{\mathop Q\limits^ \bullet_{TotalHeating}}\)</span>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <span>\({\mathop Q\limits^ \bullet_{Total}}\)</span>during times when the supply air enthalpy is increased

<span>\(\,{E_{HXUnit}}\)</span>                  = output variable ‘Heat Exchanger Electric Energy, J’

<span>\({P_{HXUnit}}\)</span>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Frost Control Methods

In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat recovery performance. Various strategies can be employed to limit frost formation. Heat exchangers that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers may be -1°C to -12°C for plate and rotary heat exchangers respectively, while those for comparable total (sensible plus latent) heat exchangers may be 10°C lower. The frost threshold temperature for a specific application is dependent on the exhaust air dry-bulb temperature and relative humidity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold temperatures for the heat exchanger being modeled.

Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of these four strategies is discussed in detail below.

#### Preheat

One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas). The preheat coil should be controlled to maintain a minimum supply air inlet temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat frost control, specify “None” as the frost control method in the heat exchanger object. When modeling this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information on specifying a preheat coil and controlling its supply air temperature.This frost control method is not currently available when this heat exchanger is being used as part of the compound object ZoneHVAC:EnergyRecoveryVentilator.

#### Exhaust Only

This method of frost control bypasses the incoming supply air around the heat exchanger core thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’ frost control where the supply air fan is turned off for a predetermined period of time while the exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the building may be negatively pressurized for the period of time that the supply air flow is stopped since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s), but this air is simply bypassed around the heat exchanger core for a portion of the time and the potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed when this frost control is active and no warning message is issued.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat exchanger is equal to or below the specified threshold temperature, the fractional amount of time that the supply air is bypassed around the heat exchanger core is determined from the following equation:

<div>$${X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})$$</div>

where:

<span>\({X_{DefrostTime}}\)</span>  = Fractional time period for frost control <span>\(\left( {0\,\, \le \,\,\,{X_{DefrostTime}}\,\, \le \,\,1} \right)\)</span>

<span>\({X_{Initial}}\)</span>        = Initial defrost time fraction

<span>\({X_{RateofIncrease}}\)</span>= Rate of defrost time fraction increase (K<sup>-1</sup>)

<span>\({T_{Threshold}}\)</span>     = Threshold temperature (°C)

<span>\({T_{SupAirIn}}\)</span>       = Supply air inlet temperature (°C)

During the defrost time, supply air flow is fully bypassed around the heat exchanger core and no heat transfer takes place. For the remainder of the time period, no air is bypassed and full heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is calculated as follows:

<div>$${\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}$$</div>

To determine the average heat transfer rates for the simulation time step, the supply air outlet conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section, Model Description). The sensible and total heat transfer rates are then calculated and multiplied by the fractional time period that the heat exchanger is not in defrost mode (1-*X<sub>DefrostTime</sub>*).

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}({h_{SupAirIn}} - {h_{SupAirOut}})$$</div>

Once the average heat transfer rates are determined, the average conditions of the supply air exiting the overall heat exchanger unit are calculated as follows:

<div>$${T_{SupAirOut}} = {T_{SupAirIn\,}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,\sup }}$$</div>

<div>$${h_{SupAirOut}} = {h_{SupAirIn}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAir}}}}}$$</div>

<div>$${\omega_{SupAirOut}} = PsyWFnTdbH({T_{SupAirOut}},{h_{SupAirOut}})$$</div>

As described previously, if the predicted conditions of the exiting supply air exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*If the supply air temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air outlet conditions are determined:

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}}\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

<div>$${h_{ExhAirOut}} = {h_{ExhAirIn}}\,\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}$$</div>

<div>$${\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})$$</div>

#### Exhaust Air Recirculation

This method of frost control routes exhaust (outlet) air back through the supply side of the heat exchanger to warm the core. Since this method routes exhaust air back into the building, the building is typically not depressurized when this frost control is active. However, the incoming supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control is active. If significant periods of time exist when outdoor temperatures are below the selected threshold temperature and outdoor ventilation air is continuously required, an alternative method of frost control should be considered.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or below the specified threshold temperature, the fractional amount of time that this heat exchanger frost control strategy is active is determined from the following equation:

<div>$${X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})$$</div>

The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering the unit.

<div>$${\mathop m\limits^ \bullet_{_{SupAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\,\, + \,\,{X_{DefrostTime}}{\mathop m\limits^ \bullet_{_{ExhAirIn}}}$$</div>

The model assumes that no heat exchange occurs during defrost, and the average supply supply air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust air inlet conditions during defrost operation:

<div>$${T_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{T_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{T_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}$$</div>

<div>$${\omega_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{\omega_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{\omega_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}$$</div>

<div>$${h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})$$</div>

The operating effectivenesses of the heat exchanger are initially calculated according to Equations and assuming no defrost operation. Since the supply air flow across the heat exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost control is not active.

<div>$${\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}$$</div>

<div>$${\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}$$</div>

Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core, the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air outlet nodes are therefore reduced accordingly.

<div>$${\mathop m\limits^ \bullet_{_{SupAirIn}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

<div>$${\mathop m\limits^ \bullet_{_{ExhAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{ExhAirOut}}}$$</div>

The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy) are reported as the values when frost control is not active (i.e., the conditions when exhaust air is actually leaving the unit).

#### Minimum Exhaust Temperature

With this frost control method, frost formation is avoided by continuously maintaining the temperature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum exhaust air temperature is maintained by modulating heat exchanger rotational speed or by bypassing supply air around a plate heat exchanger. For this frost control method, the user must only enter the threshold (minimum) temperature.

For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the operating effectivenesses are reduced as follows:

<div>$${X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}$$</div>

<div>$${\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}$$</div>

<div>$${\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}$$</div>

The supply air and exhaust air outlet conditions are then recalculated using these reduced effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

The calculation procedure is slightly different for the case of a plate heat exchanger where the supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through the heat exchanger core is reduced when frost control is active, an iterative process is used to determine the operating effectiveness of the heat exchanger. The operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the fractional defrost time is calculated as follows:

<div>$${X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}$$</div>

The iteration process then begins to determine the heat exchanger effectiveness and the exhaust air outlet temperature as if frost control were active. The operating mass flow rate through the supply side of the heat exchanger core is calculated.

*Beginning of iteration process:*

<div>$${\mathop m\limits^ \bullet_{_{SupAirCore}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

<div>$${\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s nominal volumetric flow rate (*HX<sub>flowratio</sub>*) is then determined and used to calculate the operating effectiveness of the heat exchanger using Equations and . Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed and no warning message is issued. Supply air outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet temperature are then calculated using the revised heat exchanger effectiveness.

<div>$${T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirInlet}} - {T_{SupAirOutlet}})$$</div>

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}} + \frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

The error between the exhaust outlet temperature and the threshold temperature for frost control and a new defrost time fraction are subsequently calculated.

<div>$$Error = {T_{ExhAirOut}} - {T_{Threshold}}$$</div>

<div>$${X_{DefrostTime}} = \,{X_{DefrostTime}}\,\left( {\frac{{{T_{ExhAirIn}} - {T_{ExhAirOut}}}}{{{T_{ExhAirIn}} - {T_{Threshold}}}}} \right)$$</div>

*End of iteration process:*

The iteration process ends when the calculated error is within an error tolerance of 0.001.  The air streams passing through the heat exchanger core and bypassing the core through the bypass damper are then blended together to provide the air conditions leaving the heat exchanger unit. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) and *the user specified economizer lockout input is specified as Yes*. For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. For rotary heat exchangers, air flows continue through the core but it is assumed that heat exchanger rotation is stopped.

Heat exchange can also be suspended for the purposes of providing free cooling operation in the absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as the economizer choice and again provide the required control points as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available and *the user specified economizer lockout input is specified as Yes*, however the supply air flow rate will remain at the minimum value specified in the outside air controller object. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

If economizer operation is not required, specify “NoEconomizer” as the economizer control type in the outside air controller object. The heat exchanger will operate according to its availability schedule and free cooling will not be provided. . If economizer operation *is* required and the heat exchanger *should not* provide free cooling, specify the input for the heat exchanger’s economizer lockout as No and heat recovery will remain active during economizer mode.

Heat recovery for this heat exchanger may also be suspended during a high humidity control event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout will also suspend heat recovery when high humidity control is activated. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### Supply Air Outlet Temperature Control

This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid overheating or overcooling the supply air. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger. To model this temperature control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled) and temperature schedule  must be specified for the heat exchanger unit’s supply air outlet node.

This control strategy is typically used in conjunction with economizer operation (see object Controller:OutdoorAir), and an example control profile is shown in the figure below. When the outdoor air temperature falls to the specified maximum limit for economizer operation, heat exchange is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation is stopped). The figure below shows economizer operation being initiated based on outdoor temperature but other triggers can be used (e.g. differential temperature [outdoor temperature with respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange remains suspended until the outdoor temperature falls to the minimum temperature (temperature lower limit) for economizer control. The setpoint for the supply air outlet temperature control should match the economizer temperature lower limit.

As the outdoor air temperature falls further below the setpoint for the supply air outlet temperature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the desired supply air temperature. Modulation of heat exchanger performance will continue until the supply air temperature setpoint can no longer be maintained. This control will attempt to achieve the desired temperature set point whether the heat exchanger is cooling or heating the supply air stream. Care should be used to set the supply outlet air temperature set point to the desired value for proper control.

![](media/image5550.png)

Figure 251.  Air to Air Heat Exchanger with Supply Air Temperature Control

Other types of temperature setpoint control may also be used. For example, the operation described here is used to minimize heating energy and proper control of the supply air temperature set point could also be used to minimize cooling energy or minimize both heating and cooling energy.

#### References

ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

### Air System Air-To-Air Flat Plate Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed description of the model can be found in the reference.

The inputs for the model are the design values for the primary air flow rate, primary air inlet and outlet temperature,  secondary air flow rate, and secondary air inlet temperature. No design UAs are required: instead, the ratio (at design conditions) of the primary *hA* to the secondary *hA* (*r<sub>hA</sub>*) is input. The flow configuration is also an input (counter, parallel, or crossflow).

n An important feature of this model is that the heat exchanger total *UA* is a time varying function of the primary and secondary mass flow rates and inlet temperatures.

#### Model Description

The design inlet / outlet conditions determine a design effectiveness *eff*<sub>des</sub>. From the design capacity flow ratio, the flow arrangement, and *eff*<sub>des,</sub> the NTU – effectiveness formulas give the *NTU<sub>des</sub>* and *UA<sub>des</sub>*.

The time varying calculations proceed as follows. First the *UA* is determined:

<div>$$UA = U{A_{des}}({r_{hA}} + 1)/({({\dot m_{p,des}}{T_{p,des}}/{\dot m_p}{T_p})^{.78}} + {r_{hA}}{({\dot m_{s,des}}{T_{s,des}}/{\dot m_s}{T_s})^{.78}})$$</div>

where *des* means *design*, *p* means *primary*, *s* means *secondary*, *T* is air stream temperature, and <span>\(\dot m\)</span>is air stream mass flow rate. From the *UA* and the capacity flow ratio the *NTU* is determined: <span>\(NTU = UA/{C_{\min }}\)</span>. Then the NTU – effectiveness formulas are used to calculate the effectiveness. From the effectiveness and the inlet conditions, outlet condtions are determined.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For this flat plate heat exchanger, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high humidity mode is active. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### References

M. Wetter. 1999. *Simulation Model: Air-To-Air Plate Heat Exchanger*, LBNL-42354. This document can be downloaded from [*http://simulationresearch.lbl.gov*](http://simulationresearch.lbl.gov).

### Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger

#### Overview

The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat exchanger that is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 252). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant heat exchanger object.

![BalancedFlowDesiccantHeatExchanger\_Schematic](media/image5554.png)

Figure 252. Schematic of the Balanced Flow Desiccant Heat Exchanger

EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent. That heat exchanger model uses effectiveness values specified by the user to determine exiting air conditions from each side of the heat exchanger. In contrast, the balanced flow desiccant heat exchanger references a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations, user-specified model coefficients, and min/max limits for the model’s independent and dependent variables.

#### Model Description

This heat exchanger is a simple object that performs three basic functions:

1.    Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger),

2.    Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity ratio, air mass flow rate) to the associated performance data type object, and

3.    Reports the total, sensible and latent cooling/heating rates and electric power based on the results from the performance data type model that is specified.

While the desiccant heat exchanger object’s availability to provide heat exchange between the two air streams is determined by the user-specified availability schedule, other objects that call this heat exchanger object can also control its heat exchange during a simulation time step. Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for how the compound objects control exchanger operation are described elsewhere in this document (ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).

This desiccant heat exchanger object may also be specified directly in a AirLoopVHAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being referenced by a compound object. If specified directly in a AirLoopHVAC loop or AirLoopHVAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity setpoint placed on the process air outlet node (ref. SetpointManagers). If no humidity setpoints are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams. Further details regarding heat exchanger control via humidity setpoints on the process air outlet node are described in the section for the associated data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).

The balanced flow desiccant heat exchanger model first checks for three conditions to be true before calling the specified performance data type model to calculate heat exchanger performance:

·        Non-zero air mass flow rates on the process and regeneration inlet air nodes,

·        Desiccant heat exchanger is available to operate based on its availability schedule,

·        If a compound object is calling this desiccant heat exchanger, it is requesting that heat exchange be provided.

If any of these conditions is false, then heat exchange is suspended and the model simply passes the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes. In addition, the heat exchanger electric power is set to zero.

If all of the above conditions are true, then heat exchange is active and the specified performance data type model is called to calculate the process and regeneration outlet air conditions and heat exchanger electric power. Immediately before this call to the performance data type model, a check is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than 2% exists between the process and regeneration air flow rates at any time during the simulation, a warning is issued.

After the specified performance data type model calculates the process/regeneration air outlet conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses that information to report overall performance. Specifically, the heat exchanger’s sensible, latent and total heating and cooling rates are calculated for the process air side of the heat exchanger. Since energy must be conserved, the same heating or cooling rates apply to the regeneration air stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the process air side of the heat exchanger would indicate an equivalent sensible heating rate on the regeneration air side).

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = \,{\mathop m\limits^ \bullet_{Proc}}C{p_{Proc,\,\,in}}\left( {{T_{Proc,\,\,out}}\, - \,{T_{Proc,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = \,{\mathop m\limits^ \bullet_{Proc}}\left( {{h_{Proc,\,\,out}}\, - \,{h_{Proc,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Latent}} = \,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}$$</div>

where:

<div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>      = sensible heat transfer rate to the process air stream (W)

<span>\({\mathop Q\limits^ \bullet_{Total}}\)</span>         = total heat transfer rate to the process air stream (W)

<div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div>        = latent heat transfer rate to the process air stream (W)

<span>\({\mathop m\limits^ \bullet_{Proc}}\)</span>         = process air mass flow rate (kg/s)

<span>\(C{p_{Proc,\,\,in}}\)</span>     = specific heat of inlet process air (J/kg-K)

<span>\({T_{Proc,\,\,out}}\)</span>      = process air outlet temperature (°C)

<span>\({T_{Proc,\,\,in}}\)</span>        = process air inlet temperature (°C)

<span>\({h_{Proc,\,\,out}}\)</span>      = process air outlet enthalpy (J/kg)

<span>\({h_{Proc,\,\,in}}\)</span>        = process air inlet enthalpy (J/kg)



To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat transfer rates for the process side of the heat exchanger are stored in cooling and heating report variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value is stored in a “heating” rate report variable. Similar accounting is performed for the latent and total heat transfer rate variables as follows:

<div> $$ IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} &lt;  = 0} \right){\mathop Q\limits^ \bullet_{SensibleCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}}} \right) $$ </div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} > 0} \right){\mathop Q\limits^ \bullet_{SensibleHeating}} = {\mathop Q\limits^ \bullet_{Sensible}}$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} &lt;  = 0} \right){\mathop Q\limits^ \bullet_{LatentCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Latent}}} \right)$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} > 0} \right){\mathop Q\limits^ \bullet_{LatentHeating}} = {\mathop Q\limits^ \bullet_{Latent}}$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} &lt;  = 0} \right){\mathop Q\limits^ \bullet_{TotalCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Total}}} \right)$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} > 0} \right){\mathop Q\limits^ \bullet_{TotalHeating}} = {\mathop Q\limits^ \bullet_{Total}}$$</div>

At the end of each HVAC simulation time step, this object reports the sensible, latent and total cooling/heating energy and electric consumption for the heat exchanger as follows:

<div>$${Q_{SensibleCooling}} = {\dot Q_{SensibleCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{LatentCooling}} = {\dot Q_{LatentCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{SensibleHeating}} = {\dot Q_{SensibleHeating}}*TimeStepSys*3600.$$</div>

<div>$${Q_{LatentHeating}} = {\dot Q_{LatentHeating}}*TimeStepSys*3600.$$</div>

<div>$${Q_{TotalHeating}} = {\dot Q_{TotalHeating}}*TimeStepSys*3600.$$</div>

<div>$${E_{HXUnit}} = {P_{HXUnit}}*TimeStepSys*3600.$$</div>

where:

<sub><span>\({Q_{SensibleCooling}}\)</span>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<span>\({\dot Q_{SensibleCooling}}\)</span>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>$${\dot Q_{Sensible}}$$</div>

                                   during times when the process air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><span>\({Q_{LatentCooling}}\)</span>               \\                </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<span>\({\dot Q_{LatentCooling}}\)</span>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <span>\({\dot Q_{Latent}}\)</span>

   during times when the process air is dehumidified

<sub><span>\({Q_{TotalCooling}}\)</span>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<span>\({\dot Q_{TotalCooling}}\)</span>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <span>\({\dot Q_{Total}}\)</span>during

    times when the process air enthalpy is reduced

<sub><span>\({Q_{SensibleHeating}}\)</span>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<span>\({\dot Q_{SensibleHeating}}\)</span>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <span>\({\dot Q_{Sensible}}\)</span>

   during times when the process air is heated

<sub><span>\({Q_{LatentHeating}}\)</span>               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<span>\({\dot Q_{LatentHeating}}\)</span>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <span>\({\dot Q_{Latent}}\)</span> during times when the process air is humidified

<sub><span>\({Q_{TotalHeating}}\)</span>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<span>\({\dot Q_{TotalHeating}}\)</span>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <span>\({\dot Q_{Total}}\)</span>during times when the process air enthalpy is increased

<span>\({E_{HXUnit}}\)</span>                  = output variable ‘Heat Exchanger Electric Energy, J’

<span>\({P_{HXUnit}}\)</span>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For the desiccant heat exchanger, heat transfer is assumed to be provided by a rotating heat exchanger core. For this reason, air continues to flow through the core when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is operational even when economizer or high humidity mode is active. This specific type of heat exchanger is typically *not* controlled by an outdoor air economizer. For this reason, the default value for economizer lockout is No and must be specifically entered as Yes to enable the economizer or high humidity control lockout feature.

#### Desiccant Heat Exchanger Performance Data

##### Overview

The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. The HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatExchanger:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).

This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. Refer to the EnergyPlus Input Output Reference for details regarding the input syntax for this object.

##### Heat Exchanger Face Area and Air Velocity

The user is required to enter a nominal volumetric air flow rate and a nominal face velocity. From these inputs, a heat exchanger face area (applicable for both the regeneration and process sides of the heat exchanger) is calculated and used to determine the operating face velocity during the simulation.

<div>$${A_{face}}\, = \,{\raise0.7ex\hbox{${{V_{face,nom}}}$} \!\mathord{\left/ {\vphantom {{{V_{face,nom}}} {{{\mathop v\limits^ \bullet  }_{face,nom}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop v\limits^ \bullet  }_{face,nom}}}$}}$$</div>

<div>$$RFV\, = \,{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{Reg,in}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{Reg,in}}} {\left( {{\rho_{Std}}{A_{face}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{\rho_{Std}}{A_{face}}} \right)}$}}$$</div>

where:

<span>\({A_{face}}\)</span>          = heat exchanger face area (m<sup>2</sup>)

<span>\({V_{face,nom}}\)</span>      = nominal air volume flow rate specified for the heat exchanger (m<sup>3</sup>/s)

<span>\({\mathop v\limits^ \bullet_{face,nom}}\)</span>      = nominal air face velocity specified for the heat exchanger (m/s)

<span>\(RFV\)</span>         = face velocity of the regeneration (and process) air stream (m/s)

<span>\({\mathop m\limits^ \bullet_{Reg,in}}\)</span>       = mass flow rate of the regeneration air stream (kg/s)

<span>\({\rho_{Std}}\)</span>           = density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)



The face velocity calculated each simulation time step is used in the empirical equations (see ‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries specified for the model coefficients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘ below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the velocity is reset to the appropriate boundary value before being passed to the empirical equations for calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their empirical model coefficients, the minimum and maximum velocity boundaries may be expanded slightly (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

##### Model Calculations

The model coefficients may be obtained by curve fitting field measurements or the results from other computer models that accurately reflect the performance of a balanced flow desiccant heat exchanger. A wide range of data is necessary to properly define the performance of the desiccant heat exchanger such that all operating conditions expected during a simulation are included in the range of data used to obtain the model coefficients. The minimum and maximum boundaries for the independent variables used to generate the empirical model coefficients are used by this model to ensure that model extrapolation does not occur at any point during the simulation. For this reason, it is recommended that the widest possible range of data be used to determine the model coefficients.

The dry-bulb temperature of the regeneration outlet air is determined using the equation shown below.

<div>$$RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV$$</div>

where:

<span>\(RTO\)</span> = regeneration outlet air dry-bulb temperature (°C)

<span>\(RWI\)</span> = regeneration inlet air humidity ratio (kg/kg)

<span>\(RTI\)</span>  = regeneration inlet air dry-bulb temperature (°C)

<span>\(PWI\)</span> = process inlet air humidity ratio (kg/kg)

<span>\(PTI\)</span>  = process inlet air dry-bulb temperature (°C)

<span>\(RFV\)</span> = regeneration (and process) face velocity (m/s)



Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:

<div>$$RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV$$</div>

where:

<span>\(RWO\)</span> = regeneration outlet air humidity ratio (kg/kg)



If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO values.

Once the regeneration outlet air conditions are determined as described above, the dry-bulb temperature and humidity ratio differences across the regeneration side of the heat exchanger are calculated.

<div>$${T_{diff}} = \,RTO - {T_{Reg,\,\,in}}$$</div>

<div>$${w_{diff}} = \,RWO - {w_{Reg,\,\,in}}$$</div>

where:

<span>\({T_{Reg,\,\,in}}\)</span>         = actual regeneration inlet air dry-bulb temperature (°C)

<span>\({w_{Reg,\,\,in}}\)</span>        = actual regeneration inlet air humidity ratio (kg/kg)

<span>\({T_{diff}}\)</span>           = regeneration air temperature difference based on empirical model (°C)

<span>\(wdiff\)</span>          = regeneration air humidity ratio difference based on empirical model (kg/kg)



The regeneration outlet air conditions described above represent the full load outlet conditions under steady-state operation. However, there are times when the heat exchanger may not operate for the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object calling this heat exchanger model may request that it only provide heat exchange for a portion of the time step (*HXPartLoadRatio*). Another example would be if this heat exchanger is not called by a parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (*w<sub>diff</sub>*):



<span>\(\begin{array}{l}IF\,\,\left( {{w_{diff}} > 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,humidified,\,process\,air\,dehumidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{{w_{diff}}}}\\ELSE\,IF\,\left( {{w_{diff}} &lt; 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,dehumidified,\,process\,air\,humidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{min, set\,point}}} \right)}}{{{w_{diff}}}}\\END\,IF\\HXPartLoadRatio = MAX\left( {0.0,HXPartLoadRatio} \right)\\HXPartLoadRatio = MIN\,\left( {1.0,HXPartLoadRatio} \right)\end{array}\)</span>

If this heat exchanger is not being called by a parent object and no humidity setpoints are placed on the process air outlet node, then the model assumes that the heat exchanger operates for the entire simulation time step when it is available to operate (based on its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.

EnergyPlus has an established convention for placing information on outlet air nodes. If the air flow rate is continuous but the device only operates for a portion of the simulation time step, then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet air node. If the air flow rate cycles on and off during the simulation time step, then the full load outlet conditions are placed on the outlet air node along with the average air mass flow rate for the simulation time step. To account for these cases, this model uses the following logic:

<div>$$\begin{array}{l}IF(FanOpMode\,\,.EQ.\,\,CycFanCycComp\,\,.OR.\,\,RegAirInletIsOANode)\,THEN\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + {T_{diff}}\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + {w_{diff}}\\ELSE\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + \left( {{T_{diff}}*HXPartLoadRatio} \right)\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + \left( {{w_{diff}}*HXPartLoadRatio} \right)\\ENDIF\end{array}$$</div>

where:

<span>\({T_{Reg,\,\,out}}\)</span>       = regeneration outlet air dry-bulb temperature (°C)

<span>\({w_{Reg,\,\,out}}\)</span>      = regeneration outlet air humidity ratio (kg/kg)

<span>\(HXPartLoadRatio\)</span> = heat exchanger part-load ratio (determined by parent object calling this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).



In the logic shown above, *RegAirInletIsOANode* is true if the regeneration air inlet node is an outside air node. If so, the model assumes that the air flow through the regeneration side of the heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration outlet air humidity ratio is limited to be between 1E-5 and 1.0.

The regeneration outlet air enthalpy is then calculated using the regeneration outlet air temperature and humidity ratio.

<div>$${h_{Reg,\,\,out}} = \,PsyHFnTdbW\left( {{T_{Reg,\,\,out}}\,,\,\,{w_{Reg,\,\,out}}} \right)$$</div>

Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the heat exchanger is then calculated:

<div>$${\mathop Q\limits^ \bullet_{Sensible,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}C{p_{Reg,\,\,in}}\left( {{T_{Reg,\,\,out}}\, - \,{T_{Reg,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}\left( {{h_{Reg,\,\,out}}\, - \,{h_{Reg,\,\,in}}} \right)$$</div>

where:

<span>\({\mathop Q\limits^ \bullet_{Sensible,Reg}}\)</span>  = sensible heat transfer rate to the regeneration air stream (W)

<span>\({\mathop Q\limits^ \bullet_{Total,Reg}}\)</span>     = total heat transfer rate to the regeneration air stream (W)

<span>\({\mathop m\limits^ \bullet_{Reg}}\)</span>          = regeneration air mass flow rate (kg/s)

<span>\(C{p_{Reg,\,\,in}}\)</span>      = specific heat of inlet regeneration air (J/kg-K)



Since the model assumes that total and sensible heat transfer is conserved, these heat transfer rates are then used to calculate the process air outlet conditions:

<div>$${h_{Proc, out}} = \,{h_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Total,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}}}} \right)$$</div>

<div>$${T_{Proc, out}} = \,{T_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}C{p_{Proc,in}}}}} \right)$$</div>

<div>$${w_{Proc,\,\,out}} = \,PsyWFnTdbH\left( {{T_{Proc,\,\,out}}\,,\,\,{h_{Proc,\,\,out}}} \right)$$</div>

where:

<span>\({h_{Proc,\,\,out}}\)</span>      = process outlet air enthalpy (J/kg)

<span>\({T_{Proc,\,\,out}}\)</span>      = process outlet air dry-bulb temperature (°C)

<span>\({w_{Proc,\,\,out}}\)</span>      = process outlet air humidity ratio (kg/kg)

<span>\({\dot m_{Proc}}\)</span>         = process air mass flow rate (kg/s)

<span>\(C{p_{Proc,in}}\)</span>     = specific heat of inlet process air (J/kg-K)

Like the regeneration outlet air conditions, the process outlet air conditions are also checked for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset assuming constant enthalpy.

<div>$$\begin{array}{l}{T_{sat}} = \,PsyTsatFnHPb\left( {{h_{Proc,\,\,out}}\,,\,\,PB} \right)\\IF({T_{sat}} > \,{T_{Proc,out}})\,THEN\\\,\,\,\,\,\,\,\,\,\,{T_{Proc,out}} = {T_{sat}}\\\,\,\,\,\,\,\,\,\,\,{w_{Proc,out}} = PsyWFnTdbH\left( {{T_{Proc,out}}\,,\,\,{h_{Proc,out}}} \right)\\END\,IF\end{array}$$</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger operates. The electric power is assumed to be zero for all other times. None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams. As with the thermal performance of the heat exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part load ratio.

<div>$${P_{HXUnit}}\, = \,{P_{HX,\,nom}}\left( {HXPartLoadRatio} \right)$$</div>

where:

<span>\({P_{HXUnit}}\)</span>       = output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatExchanger:Desiccant:BalancedFlow object.

<span>\({P_{HX,\,nom}}\)</span>       = user specified ‘Nominal Electric Power, W’

##### Empirical Model Boundaries (Minimum and Maximum)

Since this model uses empirical equations and extrapolation can cause unexpected results, the entering air conditions to both the regeneration and process sides of the heat exchanger are checked during each simulation time step to make sure they are within the valid range defined by the user. If any of the independent variables used in the equations for RTO and RWO above are outside the minimum and maximum limits specified for each independent variable, the values for these specific independent variables are limited to the appropriate boundary (min/max) value for use by the empirical equations and a warning is issued.

Additional model checks occur by testing the regeneration and process inlet air relative humidities. In this case, the process and regeneration inlet air relative humidities are calculated and compared to the minimum/maximum values specified by the user. If the calculated relative humidity exceeds the specified range at any point during the simulation when the heat exchanger is operating, a warning message is issued but the simulation proceeds.

If the user is confident in their empirical model coefficients, the minimum and maximum independent variable boundaries may be expanded (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

In addition to checking the inlet air conditions, the model allows the user to specify limits for the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to the appropriate boundary (min/max) value and a warning message is issued.

This model also assumes that the performance of the desiccant heat exchanger (i.e., the output of the empirical equations) conforms to the following two guidelines.

1.    The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration inlet air temperature (*T<sub>RegIn</sub>*)

2.    The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the regeneration inlet air humidity ratio (*w<sub>RegIn</sub>*)

When the calculated regeneration outlet air conditions do not follow these guidelines, a warning is issued and the simulation proceeds.

### Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger

This model (Object: GroundHeatExchanger:Vertical) documentation is derived from the M.S. thesis of Arunachalam Murugappan, which is available on the Oklahoma State University web site [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu/).  Eskilson (1987) Yavuzturk and Spitler (1999) developed the long and short time response factors respectively, which are used in determining the borehole temperature responses. Response factors are infinite series of numbers, which relate the current value of a variable to past values of other variables at discrete time intervals.  These response factors are referred as *g*-functions. The variable time-step model presented here uses both long time-step *g*-functions and short time-step *g*-functions to predict the boreholes response to short term fluctuations in the load.

#### Long Time-Step Response Factors

Eskilson developed *g*-functions for various borehole configurations. He plotted the g function curves for different sets of borehole spacing to borehole length ratio <span>\(B/H\)</span> typically for .05, 0.1, 0.15, 0.2, 0.3 and ∞ (∞ represents the single borehole configuration. All the plots were for the ratio of 0.0005 between the borehole radius and the borehole length <span>\({r_b}/H\)</span>. For any other radius a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the *g*-function curves for 38 different configurations.

Figure 253 shows the *g*-function plotted against the non-dimensional time defined as <span>\(\ln (t/{t_s})\)</span>, <span>\({t_s} = {H^2}/9\alpha \)</span> for various configurations of vertical boreholes with *B/H* ratio of .1 along with single borehole. It is seen from this figure that the thermal interaction between boreholes increases with time and with the number of boreholes in field.

![](media/image5651.png)

Figure 253.  Short Time Step g Function Curve as an Extension of Long Time Step g Function Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).

The *g*-functions developed by Eskilson are valid only after time estimated by Eskilson as <span>\(5r_b^2/\alpha \)</span>. This time varies from 3-6 hours for a typical borehole field. This is because the analytical line source model, based on which the Eskilson’s model was developed, does not give a prompt increase in borehole wall temperature at <span>\(r = {r_b}\)</span>. It gives acceptable results only after the non-dimensional times of <span>\(\alpha t/r_b^2 > 5\)</span>. But to model short time responses of a borehole we need response factors, which can give accurate results down to minutes.

#### Short Time-Step Response Factors

Yavuzturk and Spitler (1999) developed short time step response factors using a transient, two-dimensional, implicit finite volume model on a polar grid.

The circular u-tube pipe in the ground loop heat exchanger was approximated as a pie sector of equivalent perimeter.  A constant heat flux for the heat transfer form/to U-tube, a zero heat flux in the angular direction and a constant far field temperature in the radial axis makes up the three boundary condition and undisturbed far field temperature as the initial condition. The numerical model accounts for the thermal resistance due to individual borehole elements; such as resistance of the pipe and grout material and the convection resistance due to the heat transfer fluid in the pipes. The long time step *g*-functions discussed in the previous section do not account for such effects.

The short time-step *g*-functions are the same for different borehole configurations. This is because there is no thermal interaction between the boreholes for times less than 200 hrs during which the short time-step *g*-functions apply. So it is suggested to use the short time-step *g* function for time steps in the range of 2.5 min and 200 hours and the long time-step *g*-functions for time steps longer than 200 hours. The *g* function for any time can be found by linear interpolation between the bounding known values.

#### Development of the Variable Short Time Step Model

The variable time step model was developed as an extension of the model presented by Yavuzturk and Spitler (1999). The variable, short time step model uses a similar algorithm and extends it to accommodate sub-hourly responses, variable time steps and explicit equations to calculate the outlet fluid temperature of the ground loop heat exchanger.

The uniform time-steps model developed by Yavuzturk and Spitler (1999) is able to pre-calculate all the g-functions at the beginning of the simulation. The variable time-step model on the other hand must calculate the *g*-functions when the borehole response calculation for each time step is carried out. For every time step a different set of *g*-functions is needed in the variable time step model as the time at which the *g*-function is to be applied for the past loads changes for each time-steps.

This is made clear from the illustration in Figure 254, which shows a simulation in progress. The boxes with numbers represent the sub-hourly loads. The time (in hrs) at which these loads occurred are shown by solid arrows above the respective load boxes. The right-most solid arrow gives the current simulation time, which is 3.31 hrs. The times given below the boxes, pointed by dashed arrows, are the time at which the *g*-functions are to be estimated and applied to the respective sub hourly loads (boxes) for the current time.

For example, let us take the sub hourly loads 1,2 & 3. These loads occurred at 0 hrs, 0.16 hrs & 0.28 hrs. The response of the borehole temperature for the current time step is calculated by applying the *g­-*functions at 3.15 hrs, 3.03 hrs & 2.5 hrs respectively. Thus to calculate the present borehole temperature, the sub hourly loads 1-12 are superposed using the corresponding *g* functions at times given by the dashed lines.  This gives the borehole temperature at hr 3.31. However, for the previous time step, which occurred at 3.15 hrs, the g-functions for the loads 1, 2 & 3 are at 2.99 hrs 2.87 hrs and 2.42 hrs, and the over all response is obtained by superposing the loads 1-11.

Thus for each time step since the time step increments are not uniform we need to store the simulation times at which these time-steps occurred, and calculate corresponding *g*-functions at each time-step.

![](media/image5655.png)

Figure 254.  Variable Timestep Ground Loop Heat Exchanger Model Schematic Explaining the *g* Function Estimation.

Yavuzturk model calculates the outlet fluid temperature by iteration beginning with the undisturbed mean temperature of the surrounding ground as an initial guess. This aggravates the time taken by an already computationally intensive algorithm. To circumvent this a set of explicit equations were formulated to estimate the outlet fluid temperature.

#### Description of the Load Aggregation Scheme

A load aggregation scheme was developed for energy simulation software with variable short time steps down to one minute. A major issue in the development was the calculation of the *g*-functions.  As discussed previously in the variable time step environments, the time step increments are not uniform. As a result, g-functions cannot e pre-calculated. Figure 255 shows a schematic of the variable time step ground loop heat exchanger model. The figure shows the larger monthly block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads. The figure also shows the time at which the *g*-functions are applied to different load blocks.

![](media/image5656.png)

Figure 255.  Schematic of Variable Time Step Model *g* Function Calculation.

To calculate the response of a past load on the borehole temperature we apply the *g*-function corresponding to the time elapsed since the load was applied. This is easily understood form the schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.) for the current time step (2193.733hrs) we apply a *g*-function at 1463.73hrs. The *g*-function for the same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs. From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the *g*-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and 3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly. Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be tempted to store the simulation times at each time step for the entire simulation, storing load times for the whole length of simulation for a multi year simulation with a variable short time step would require a large amount of memory. But little consideration shows that it is not necessary.  Since the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the *g*-functions can be estimated with the current simulation time and the time at which the load block ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads require storage of simulation times.

For example from the schematic (Figure 256), for the sub hourly load 1, which occurred at the end of 2193.25 a *g*-function at .48 hrs has to be applied and for the next load 2 a *g*-function at 0.34 hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to store the time steps at which those loads occurred. These times are required to estimate the time elapsed between the current simulation time and the time at which the sub hourly loads occurred.

Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for a user-defined length of time during which the sub hourly calculations are made. The algorithm also estimates the time weighted hourly load from their corresponding sub hourly loads as each hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the time-step occurs. This is also illustrated in Figure 256. The sub hourly loads 1,2 &3 occur for varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a particular hour are multiplied by the length of their respective period of occurrence and averaged over the hour. This is further explained by the schematic in Figure 5.

![](media/image5657.png)

Figure 256.  Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.

The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each time step. The duration of the occurrence of each time-step for the each block is shown below the respective block. The first hourly load is given by the expression

<div>$${\overline q_1} = \left[ \begin{array}{l}\left( {8.36 \times .159} \right) + \left( {6.51 \times .339} \right) + \left( {10.3 \times .107} \right)\\ + \left( {6.92 \times .162} \right) + \left( {9.03 \times .181} \right) + \left( {12 \times .05} \right)\end{array} \right] = 7.993W/m$$</div>

Where <span>\({\overline q_1}\)</span> = the first hourly load in W/m

The algorithm keeps track of enough of these past hourly loads to calculate the monthly load. As each month or user defined time passes, hourly loads over the entire month or user defined time “blocks” are averaged and stored in arrays for the respective monthly user defined block of time.

The borehole temperature for any time step is computed by superposing the monthly (larger time block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider the schematic in Figure 256 where the borehole temperature at 2193.733 hour is to be estimated. Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs, 1460 hrs and 2190 hrs and hourly loads from 2191<sup>st</sup> hr to 2193<sup>rd</sup> hour. For the remaining 0.733 hours a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using long time *g-*functions, yields the borehole temperature at the end of 2190<sup>th</sup> hour. Then the hourly loads from 2191<sup>st</sup> to 2193<sup>rd</sup> hrs are superposed using the corresponding short time step *g* functions values yielding the borehole temperature at the end of 2193<sup>rd</sup> hour. The sub-hourly variations for the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is expressed as:

<div>$${T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^3 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = 2190}^{2193} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{p = 2193}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

Where

<span>\(\overline{\overline q} \)</span> = The average monthly loads

<span>\(\overline q \)</span>  = The average hourly loads

*Q* = the sub-hourly loads

*m* = index for monthly aggregated blocks

*p* = array index for sub hourly loads

*t* = time

t<sub>p</sub>  =  the sub hourly time steps over the history period. (here increment is not always unity)

Superposing the temperature responses of monthly (larger) blocks over the shorter, namely the hourly and sub hourly, introduces some error in the borehole temperature calculation at the beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole temperature prediction by using a minimum hourly history period during which only the short time step superposition is carried out. In our model this idea is extended to sub hourly loads as well. Thus a user specified minimum sub-hourly history period is included along with the minimum hourly history period to model the sub-hourly variations. During this period only sub-hourly and hourly superpositions are made. This guarantees that at any given time step the superposition of temperature responses involves a minimum period of short time responses, which ensures a better estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks (1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition of the load is carried out for the third month until the minimum sub-hourly history period after which sub hourly superposition is carried out. The equation becomes

<div>$${T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^2 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = 1460}^{2188} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{p = 2188}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history period. They found that a minimum hourly history period of 192 hrs for an annual simulation would reduce the running time by 90%.  They also found that for a 20year simulation, the computation time of the aggregated load scheme is just 1% of the non-aggregated load scheme.

#### Summary of Variable Short Time Step Response Factor Model

The load aggregation scheme developed in line with the above example is summarized eight steps as follows:

1.    Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly history period and minimum sub hourly history period.

2.    Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step *g-*functions into arrays with their respective non-dimensionalized times.

3.    Start Simulation from p=1 to nts. Here “nts” is the number of time steps that have occurred since the start of simulation. (Note that P in not a count of number of hour elapsed in the simulation)

4.    Compute the hourly loads as each hour passes. This is done by averaging the sub hourly loads during the past hour. The monthly loads are calculated by averaging the hourly loads during that month. This is done by summing the hourly loads during that monthly period and dividing the sum by 730 hours NumMonths(the number of months used in aggregation calculations) is set to the number of months of simulation (current number of aggregated load blocks)

5.    If the simulation time is less than the minimum sub hourly history period the borehole temperature is estimated with no aggregation. Only sub hourly loads are superposed as given by the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{p = 1}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

6.    . If the simulation time is less than sum of minimum hourly history and sub hourly history periods, then decomposed hourly aggregated loads are superposed using their corresponding g function until the sub hourly history required. Then the sub hourly temperature differences are found by superposing the decomposed sub hourly loads with their short time step *g* functions. Average borehole temperature is found by superposing the hourly and sub hourly temperature differences with the following equation

<div>$${T_{nts}} = \sum\limits_{n = 1}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]}  + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

7.    If the simulation time is greater then the sum of a monthly period, sub hourly history and the hourly history period. Then monthly load aggregation is performed. Here if the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is greater than the sum of the minimum hourly history and sub hourly history periods then the average borehole temperature is found by the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = nh - [calb(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

**<span>\(+ \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \)</span>                                                       **

8.    If the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is less than the sum of the minimum hourly history and sub hourly history periods, then NumMonths is set to one month less than the actual number of months of simulation completed. The average borehole temperature is calculated by superposing the long and time step temperature differences using the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb - 1} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = nh - [(calb - 1)(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

**<span>\(+ \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \)</span>                          **

Define Monthly block duration, minimum hourly history period and minimum sub hourly history period (step 1)



Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and long time-step *g* functions. (Step 2)

** **

**Do until** p = 1 to number of time-steps (nts) (Step 3)

Compute the Ground Load for the current time step using Entering Fluid temperature (For the first time-step *T*<sub>FarField</sub> may be used)

Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the number of monthly blocks (NumMonths)(**Step 4**)

**If** (Current time less than minimum sub hourly history) (**Step 5**)

**   ** use Equation

**Else If** (Current Simulation Time less than sum of minimum hourly history and minimum sub hourly history) (**step 6**)

    use Equation

    **Else**

**If** (Difference between current simulation    time and duration of the total number months is Greater than sum of minimum hourly and sub hourly histories) (**step 7**)

    use Equation

           **Else** (**step 8**)

                  use Equation

           **End if**

    **End if**

**End do**


#### References

Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of Mathematical Physics, University of Lund, Lund, Sweden.

Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University, Stillwater, Oklahoma.

Yavuzturk, C., J.D. Spitler. 1999.[ A Short Time Step Response Factor Model for Vertical Ground Loop Heat Exchangers.](http://www.hvac.okstate.edu/research/Documents/ASHRAE/Yavuzturk_Spitler_99.pdf) *ASHRAE Transactions*. 105(2):475-485.

### GroundHeatExchanger:Slinky

This model reuses much of the same code including the load aggregation and temperature response caluclations which are described above in the GroundHeatExchanger:Vertical model. As a result, that section can also be used as reference material. This model is unique in that it generates it’s own temperature response factor g-functions, rather than relying on the other software or data to generate the g-functions. These are generated based on the work by Xiong et al. 2015.

#### Horizontal Slinky Temperature Response Functions

Equation used for calculating the g-function temperature response factors for the horizontal Slinky HX are seen below.

<div>$$   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(\sqrt{d\left(P_j,P_i\right)^2+4h^2/\left(2\sqrt{\alpha t}\right)}\right)}{\sqrt{d\left(P_j,P_i\right)^2+4h^2} }
            \right]d\omega d\varphi
$$</div>

Where:

<div>$$
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
$$</div>

<div>$$
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R-r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R+r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
$$</div>

#### Vertical Slinky Temperature Response Functions

Equations used for calculating the g-function temperature response factors for the vertical Slinky HX are seen below.

<div>$$   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(d\left(P_{j'},P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_{j'},P_i\right)}
            \right]d\omega d\varphi
$$</div>

Where: 

<div>$$
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
$$</div>

<div>$$
  d\left(P_{j'},P_i\right) = \frac{d\left(P_{ii},P_{j'}\right) + d\left(P_{io},P_{j'}\right)}{2}
$$</div>

<div>$$
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{ii},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
$$</div>

#### Model Simplifications for Computational Efficiency

Several simplifications were used to ensure the g-function temperature response factors are computationally efficient. The first simplification is achieved by taking advantage of symmetry. In the [Figure](#SlinkyGHX1) below we can see that by taking advantage of symmettry the temperature response for only one quarter of the rings needs be calculated.

The second simplification occurs by realizing that the effect between two rings decreases exponentially as the distance between the rings increases. Near-field rings are defined as rings whose centers are within 2.5m + D distance from the center of ring i as is seen in [Figure](#SlinkyGHX1). Far-field rings are defined as rings whose centers are beyond 10m + D, with middle-field rings occupying the space in between the near-field and far-field rings. Near-field ring temperature response factors are determined as indicated above for horzontal or vertical slinkys. Middle-field rings are considerably simplified – the interaction between ring is approximated as that of two point sources at their centers. Thermal effect of far-field rings are ignored.

The third and final simplification takes advantatge of geometric similarity that ring share. Ring pairs that are geometrically similar do not require recalculation of distances or reponse factors. Thus the calculations for geometrically similar ring pairs can be reused.

For more information, see [Xiong et al. 2015](#SlinkyReferenceXiong).

![](media/image8001.png)

Figure: Schematic of first and second improvements to the algorithm for computational efficiency. <a name="SlinkyGHX1"></a>

#### References

Xiong, Z., D.E. Fisher, and J.D. Spitler. 2015. Development and Validation of a Slinky(TM) Ground Heat Exchanger Model. Applied Energy 141: 57-69. <a name="SlinkyReferenceXiong"></a>

### Plant Loop Pond-To-Water Heat Exchanger

The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the pond is represented by a single node with thermal mass. The pond surface temperature is the same as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature. A first order differential equation is solved in the model to calculate the pond temperature at each time step. This type of heat rejecter is modeled as several circuits connected in parallel.

![](media/image5676.png)

Figure 257.  Heat Transfer Mechanisms in a Pond (Chiasson 1999)

Rees(2002) implemented the model developed by Chiasson(1999) for the shallow ponds. The model is based on the assumption that thermal gradients in shallow ponds are negligible, especially during times of heat rejection. Using the lumped parameter approach, an overall energy balance for the pond may be devised as

<div>$$q{}_{in} - q{}_{out} = V\rho C{}_p\frac{{dT}}{{dt}}$$</div>

Where

<span>\(q{}_{in}\)</span>   =   Heat transfer to the pond

<span>\(q{}_{out}\)</span>  =   Heat transfer from the pond

<span>\(V\)</span>     =   Pond Volume

<span>\(\rho \)</span>     =   Density of pond water

<span>\({q_{in}}\)</span> = Heat transfer to the pond

<span>\(C{}_p\)</span> = Specific heat capacity of pond water

<span>\(\frac{{dT}}{{dt}}\)</span> = rate of change of temperature of the pond water

Rate of change in average pond temperature is given as

<div>$$\frac{{dT}}{{dt}} = \frac{{q{}_{solar} + q{}_{thermal} + q{}_{convection} + q{}_{groundwater} + q{}_{evaporation} + q{}_{fluid}}}{{V\rho C{}_p}}$$</div>

Where

q<sub>solar   \\                    \\     </sub>= Solar radiation heat gain to the pond

q<sub>thermal       \\          </sub>= Thermal radiation heat transfer at the pond surface.

q<sub>convection           </sub> = Convection heat transfer at the pond surface

q<sub>ground\\                   \\    </sub>= Heat transfer to/from ground to the pond

q<sub>groundwater\\          \\    </sub>= Heat transfer due to ground water inflow/outflow

q<sub>evaporation        </sub> = Heat transfer due to evaporation at the pond surface

q<sub>fluid                    </sub> = Total heat transfer to/from the heat exchanging fluid flowing in all spools or  coils in the pond

A heat balance is calculated at a single node that represents the pond. Heat transfer takes place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the heat transfer between the heat transfer fluid and the pond. The differential equation defined by the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The implementation along with the model equations are summarized in the figure below.

![](media/image5686.png)

Figure 258.  Pond Model Component Configuration (Chiasson 1999)

The model overall pond model consists in a number of sub-models which are enumerated below.

#### Solar radiation heat gain to the pond

<div>$$\rho ' = {\tau_a} - \tau $$</div>

where

<span>\(\rho '\)</span>is the reflectance

<span>\(\tau \)</span> is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the absorbed component.

<div>$${\tau_a} = {e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}$$</div>

and

<div>$$\tau  = \frac{1}{2}\left( {\frac{{1 - {r_{par}}}}{{1 + {r_{par}}}} + \frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}} \right){e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}$$</div>

where

<span>\(\mu '\)</span>is the extinction coefficient for water

<span>\(d\)</span> is the pond depth

<span>\({r_{par}}\)</span>represents the parallel component of unpolarized radiation and

<span>\({r_ \bot }\)</span>represents the perpendicular component of unpolarized radiation which are computed by Duffie and Beckman (1991) as:

<sub><span>\({r_{par}} = \frac{{{{\tan }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\tan }^2}\left( {{\theta_r} + \theta } \right)}}\)</span></sub>

<sub><span>\({r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}\)</span></sub>

Finally, the amount of solar radiation absorbed by the pond (<span>\({q_{solar}}\)</span>) is expressed as:

<div>$${q_{solar}} = I\left( {1 - \rho '} \right){A_{pond}}$$</div>

where

<span>\(I\)</span>is the solar radiation flux incident on the pond surface (here, the total reflectance is approximated by the beam reflectance)

<span>\({A_{pond}}\)</span>is the area of the pond surface.

The model also accepts solar radiation in the form of beam <span>\(\left( {{I_b}} \right)\)</span>and diffuse <span>\(\left( {{I_d}} \right)\)</span> components, in which case <span>\(I\)</span>is computed from:

<div>$$I = {I_b}\cos \theta  + {I_d}$$</div>

#### Thermal radiation heat transfer at the pond surface

<div>$$q{}_{thermal} = \sigma \alpha (T{{}_{surface}^4} - T{{}_{sky}^4})$$</div>

Where

<span>\(\alpha \)</span>= Thermal absorptivity

<span>\(\sigma \)</span>= Stefan Boltzman constant

#### Convection heat transfer at the pond surface

<div>$$q{}_{convection} = h{}_c(T{}_{pond} - T{}_{db})$$</div>

ASHRAE simple convection coefficient model is used to obtain the convection coefficient for external surfaces. Initializing of pond temps to mean of dry-bulb temperature T<sub>db</sub> and ground temperatures is useful because repeated warm up days tend to drive the initial pond temperature toward the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature T<sub>pond</sub> midway between the dry-bulb and ground temperature.

#### Heat transfer to/from ground to the pond

Hull et al (1984) expressed the following equation for ground heat losses from any pond. The equations are also based on the assumption that, for all practical purposes, the constant temperature sink is the ground water table (Kishore and Joshi 1984)

<div>$$q{}_{ground} = U{}_{ground}A{}_{ground}(T{}_{groundwater} - T{}_{pond})$$</div>

<div>$$U{}_{ground} = 0.999\left( {\frac{{k{}_{ground}}}{{d{}_{groundwater} - d{}_{pond}}}} \right) + 1.37\left( {\frac{{k{}_{ground}P{}_{pond}}}{{A{}_{pond}}}} \right)$$</div>

Where

<span>\(k{}_{ground}\)</span>        = Thermal conductivity of the ground

 <span>\(d{}_{groundwater}\)</span> = depth of water table

<span>\(d{}_{pond}\)</span>          = Pond depth

<span>\(P{}_{pond}\)</span>         = Pond perimeter

#### Heat transfer due to evaporation at the pond surface

Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.

<div>$$q{}_{evaporation} = {\left( {\frac{{\Pr }}{{Sc}}} \right)^{2/3}}\left( {\frac{{h{}_c}}{{Cp{}_{air}}}} \right)\left( {HR{}_f - HR{}_a} \right)\left( {q{}_l} \right)$$</div>

Where

Pr =Prandtl number for air

Sc = Schmidt number for air

Hc = convection coefficient

HRf= humidity ratio at pond surface/film temperature

HRa= humidity ratio of air

ql  = Latent heat of air

Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.

#### Total heat transfer to/from the heat exchanging fluid flowing in all spools or coils in the pond

<div>$$q{}_{fluid} = UA{}_{pipe}(T{}_{fluid} - T{}_{pond})N{}_{circuit}$$</div>

Where

<span>\(UA{}_{pipe}\)</span> = overall heat transfer coefficient expressed in terms of inside pipe area

<span>\(N{}_{circuit}\)</span>= number of spools installed in the pond

The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the outlet node at a given temperature.

<div>$$U{A_{pipe}} = \frac{{2\pi {r_i}\cdot {L_{spool}}}}{{\sum {{r_t}} }}$$</div>

where

<span>\({r_i}\)</span>= inner pipe radius

<span>\({L_{spool}}\)</span>l= length of one spool

<span>\(\sum {{r_t}} \)</span>= composite thermal resistance defined as

<span>\(\sum {{r_t}} \)</span>=Resistance due to fluid flow in the pipe +external pipe thermal resistance +fouling factor

#### References

Chiasson, A.D. 1999. *Advances in modeling of groundsourceheat pump systems*. Master’s thesis,Oklahoma State University, Stillwater, OK

Duffie, J.A., and W.A. Beckman. 1991. *Solar engineering of thermal processes,* 2d ed. New York: John Wiley & Sons.

Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat losses upon solar pond size and perimeter insulation—Calculated and experimental results. *Solar Energy* 33(1): 25-33

Kishore, V.V.N., and V. Joshi. 1984. A practical collector efficiency equation for nonconvecting solar ponds. *Solar Energy* 33(5): 391-395.

Rees, S.J., J.D. Spitler and X. Xiao, X 2002.[Transient Analysis of Snow-melting System Performance](http://www.hvac.okstate.edu/pdfs/Rees_Spitler_Xiao_02.pdf).*ASHRAE Transactions.*108(2):406-423.

### Plant Loop Surface-Ground-To-Water Heat Exchanger

This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat transfer through building elements with embedded heat sources/sinks. The model uses a heat exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate any controls. In order to deal with the non-linear boundary conditions at the top surface due to the presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated from the surface heat balance. This requires some iteration. Note, top surface variables correspond to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to ‘inside’ variables.

For given current surface temperatures the terms of the QTF equations can be grouped into constant terms, and those depending on the current source flux. The surface heat balance may be given by the following equation (Strand,1997)

<div>$$QS{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} {q''}{}_{source,t - m + 1}$$</div>

<div>$$T{}_S{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} q''{}_{source,t - m + 1}$$</div>

Where

T<sub>s</sub>    = temperature of the node where the heat source or sink is present

<span>\(QS\)</span>= Surface heat balance

<span>\({q''}\)</span>= Heat flux

T   = Temperature

i    =  inside of the building element

o   = outside of the building element

t    = current time step

X Y F = Conduction transfer functions

The surface balance equation includes terms for incident solar energy, radiation heat transfer from internal sources, linearized radiation between surfaces using the mean radiation temperature concept and convection to the surrounding air.

The heat balance on the water loop is given by

<div>$$q = \dot mc{}_p(T{}_{wi} - T{}_{wo})$$</div>

Where

q = heat transferred between the water loop and the building elements.

<span>\(\dot m\)</span>= mass flow rate of water

<span>\(T{}_{wi}\)</span>= Inlet water temperature

<span>\(T{}_{wo}\)</span>= Outlet water temperature

From the second law of thermodynamics the maximum amount of heat transfer is

<div>$$q{}_{\max } = (\dot mc{}_p){}_{water}(T{}_{wi} - T{}_s)$$</div>

Where

T<sub>s</sub> = temperature at the source location

The effectiveness of the heat exchanger is given by

<div>$$\varepsilon  = 1 - {e^{ - NTU}}$$</div>

Where NTU is defined by

<div>$$NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water}}}$$</div>

<div>$$UA = h\pi DL$$</div>

h is the convection coefficient, D is the interior tube diameter and L is the total length of the tube.

The Colburn equation is used to define the Nusselt number Nu

<div>$$Nu = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits} {{}_D^{4/5}}{\Pr ^{1/3}}$$</div>

Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity of the fluid

<div>$${\mathop{\rm Re}\nolimits} {}_D = \frac{{4\dot m}}{{\pi \mu D}}$$</div>

with <span>\(\mu \)</span> being the absolute viscosity of water

### Plant Loop Fluid-to-Fluid Heat Exchanger

This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that can be used to couple two (hydronic) plant or condenser loops.  Sizing and nominal capacity calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger Sizing. This section first discusses the heat transfer modeling and the control issues.

Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat exchanger model can be specified as one of seven types:  cross flow both fluid streams unmixed, cross flow both fluid streams mixed, cross flow maximum capacity flow mixed min), counter flow, parallel flow, or ideal. The model correlations determine a heat transfer effectiveness value, <span>\(\varepsilon \)</span>, which is a function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the fluids in the streams.  The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation is needed.

Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side which acts like a demand to the component.

The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal capacity for each side and the minimum, maximum, and capacity ratio, <span>\({R_C}\)</span>, are determined.

<div>$${\left( {\dot m{c_p}} \right)_{SupLoop}} = {\dot m_{SupLoop}}*{c_p}_{SupLoop}$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{DmdLoop}} = {\dot m_{DmdLoop}}*{c_p}_{DmdLoop}$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{Min}} = MIN\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{Max}} = MAX\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)$$</div>

<div>$${R_C} = \frac{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}{{{{\left( {\dot m{c_p}} \right)}_{Max}}}}$$</div>

NTU, or Number of Transfer Units, is calculated using:

<div>$$NTU = \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}$$</div>

For a counter flow heat exchanger, effectiveness is calculated using:

<div>$$\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 - {R_C}} \right)} \right]}}{{1 - {R_C}exp\left[ { - NTU\left( {1 - Rc} \right)} \right]}}$$</div>

For a parallel flow heat exchanger, effectiveness is calculated using:

<div>$$\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 + {R_C}} \right)} \right]}}{{\left( {1 + {R_C}} \right)}}$$</div>

For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:

<div>$$\varepsilon  = 1 - exp\left\{ {\frac{{NT{U^{0.22}}}}{{{R_C}}}\left[ {exp\left( { - {R_C}NT{U^{0.78}}} \right) - 1} \right]} \right\}$$</div>

For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:

<div>$$\varepsilon  = {\left[ {\frac{1}{{1 - exp\left( { - NTU} \right)}} + \frac{{{R_C}}}{{1 - exp\left( { - {R_C}NTU} \right)}} - \frac{1}{{NTU}}} \right]^{ - 1}}$$</div>

For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream with the lower capacity unmixed, the effectiveness is calculated using:

<div>$$\varepsilon  = \frac{1}{{{R_C}}}\left\{ {1 - exp\left[ {{R_C}\left( {exp\left( { - NTU} \right) - 1} \right)} \right]} \right\}$$</div>

For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream with lower capacity mixed, the effectiveness is calculated using:

<div>$$\varepsilon  = 1 - exp\left\{ { - \frac{1}{{{R_C}}}\left[ {1 - exp\left( { - {R_C}NTU} \right)} \right]} \right\}$$</div>

Effectiveness values are always limited to be no higher than 1.0.  The program code protects from evaluating the exponential with operands that are too large or too small. Once the effectiveness value is determined, the heat transfer rate is calculated using:

<div>$$\dot Q = \varepsilon {\left( {\dot m{c_p}} \right)_{Min}}\left( {{T_{SupLoop,In}} - {T_{DmdLoop,In}}} \right)$$</div>

Lastly, the fluid temperatures leaving the heat exchanger are calculated using:

<div>$${T_{SupLoop,Out}} = {T_{SupLoop,In}} - \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{SupLoop}}}}$$</div>

<div>$${T_{DmdLoop,Out}} = {T_{DmdLoop,In}} + \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}}}$$</div>

The plant heat exchanger offers a number of control options for a wide variety of applications.  This section documents the control decision logic. The general goal of the control is to provide appropriate conditioning of the fluid at the Loop Supply Side connection.  The basic control action is to request the appropriate flow rates for each side of the heat exchanger.  For all of the control modes, there is also an availability schedule that provides a level of supervisory control to determine if the heat exchange is available to run at all.  If the device is scheduled off, then zero flow is requested for both connections. All the control modes can also use minimum and maximum temperature limits.  If the limits are used and either of the two inlet temperatures exceeds the limit, the zero flow is requested for both connections.

**UncontrolledOn. ** This control type is very simple.  If scheduled on it requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**OperationSchemeModulated. ** This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the load.  The load value is converted to a target temperature for the fluid leaving the Loop Supply Side connection.  The target temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**OperationSchemeOnOff**.  This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as is needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**HeatingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**HeatingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**CoolingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointOnOffWithComponentOverride**.  This control scheme uses one of three different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The control signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  When the heat exchanger is on, the remote chiller component is turned off.  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingDifferentialOnOff**.  This control scheme is based on a simple temperature difference. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  If cooling is possible then it is assumed to be desired and the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**DualDeadbandSetpointModulated**.  This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**DualDeadbandSetpointOnOff**. This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on,” the model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

### References

Strand, R.K. and C.O. Pedersen, 1997.  Implementation of a Radiant Heating and Cooling Model Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp 949-958, 1997.

Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley & Sons.

Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.

Presentation by Taylor Engineering.

Air System Humidifiers <a name="Humidifiers"></a>
----------------------

### Overview

Air system humidifiers are components that add moisture to the supply air stream. They fall into 2 broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.

### Electric and Gas Steam Humidifier

The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humidifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112 (ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychrometric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6 (ASHRAE 2001). The model contains both an ideal controller and the component. The control model assumes that there is a minimum humidity setpoint on the component air outlet node. This setpoint is established by a setpoint manager described elsewhere.

#### Model

The component model is a forward model: its inputs are its inlet conditions; its outputs are its outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio, and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s) which is determined by the controller.  The moisture mass balance and psychometric calculations are identical for both gas and electric dry steam humidifiers.  The only difference is how a heat source (electric or gas) is used to generate the steam.

#### Controller

The controller first decides whether the humidifier is on or off. For the humidifier to be on:

* the humidifier schedule value must be nonzero;

* the inlet air mass flow must be greater than zero;

* the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.

If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water addition rate needed to meet the humidity setpoint is calculated.

<div>$${\dot m_a} \cdot {w_{in}} + {\dot m_{w,add,needed}} = {\dot m_a} \cdot {w_{set}}$$</div>

where

<span>\({\dot m_a}\)</span> = the air mass flow rate [kg/s]

<span>\({w_{in}}\)</span>= the inlet air humidity ratio [kg/kg]

<span>\({\dot m_{w,add,needed}}\)</span> = water addition rate needed to meet the setpoint [kg/s]

<span>\({w_{set}}\)</span>= the humidity ratio setpoint [kg/kg]

Equation is the moisture balance equation for the component. It is solved for <span>\({\dot m_{w,add,needed}}\)</span> (the other variables are known) which is passed to the humidifier component model as its desired inlet water addition rate.

#### Component

The inputs to the component model are the air inlet conditions and mass flow rate and the water addition rate set by the controller. The outputs are the air outlet conditions. First the desired water addition rate is checked against component capacity.

<div>$${\dot m_{w,add,needed,{\rm{max}}}} = Min({\dot m_{w,add}},Ca{p_{nom}})$$</div>

where

<span>\(Ca{p_{nom}}\)</span> = the humidifier nominal capacity [kg/s], a user input.

If <span>\({\dot m_{w,add,needed,{\rm{max}}}}\)</span> is zero, the outlet conditions are set to the inlet conditions and the water addition rate is set to zero. If the humidifier is scheduled on the component power consumption is set to the standby power consumption: <span>\({W_{hum}} = {W_{stby}}\)</span>. Otherwise <span>\({W_{hum}}\)</span> = 0.

If <span>\({\dot m_{w,add,needed,{\rm{max}}}}\)</span> &gt; 0, then the moisture and enthalpy balance equations

<div>$${\dot m_a} \cdot {w_{in}} + {\dot m_w} = {\dot m_a} \cdot {w_{out}}$$</div>

<div>$${\dot m_a} \cdot {h_{in}} + {\dot m_w} \cdot {h_w} = {\dot m_a} \cdot {h_{out}}$$</div>

with <span>\({\dot m_w}\)</span> set equal to <span>\({\dot m_{w,add,needed,{\rm{max}}}}\)</span> are solved for <span>\({w_{out}}\)</span> and <span>\({h_{out}}\)</span>. Here

<span>\({\dot m_a}\)</span> = the air mass flow rate [kg/s]

<span>\({w_{in}}\)</span>= the inlet air humidity ratio [kg/kg]

<span>\({\dot m_w}\)</span> = the inlet water addition rate [kg/s]

<span>\({w_{out}}\)</span> = the outlet air humidity ratio [kg/kg]

<span>\({h_{in}}\)</span> = the inlet air specific enthalpy [J/kg]

<span>\({h_w}\)</span> = the steam specific enthalpy = 2676125.  [J/kg] at 100 <sup>o</sup>C

<span>\({h_{out}}\)</span> = the outlet air specific enthalpy [J/kg]

The outlet temperature is obtained from

<div>$${T_{out}} = PsyHFnTdbW({h_{out}},{w_{out}})$$</div>

where

<span>\({T_{out}}\)</span> = outlet air temperature [<sup>o</sup>C],

<span>\(PsyHFnTdbW({h_{out}},{w_{out}})\)</span> is an EnergyPlus psychrometric function.

The humidity ratio at saturation at the outlet temperature is

<div>$${w_{out,sat}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})$$</div>

where

<span>\({P_{atmo}}\)</span> = the barometric pressure [Pa],

1.0 is the relative humidity at saturation,

<span>\(PsyWFnTdbRhPb\)</span> is an EnergyPlus psychrometric function.

IF <span>\({w_{out}} \le {w_{out,sat}}\)</span> then the outlet condition is below the saturation curve and the desired moisture addition rate can be met. <span>\({\dot m_{w,add}}\)</span> is set to <span>\({\dot m_{w,add,needed,{\rm{max}}}}\)</span> and the calculation of outlet conditions is done. But if <span>\({w_{out}} > {w_{out,sat}}\)</span> then it is assumed that this condition will be detected and the steam addition rate throttled back to bring the outlet conditions back to the saturation condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross: the first drawn from state 1 to state 2, the second from <span>\({T_1}\)</span>, <span>\({w_{1,sat}}\)</span> to <span>\({T_2}\)</span>, <span>\({w_{2,sat}}\)</span>; where

<span>\({w_{1,sat}}\)</span> is the inlet temperature [<sup>o</sup>C],

<span>\({w_{2,sat}}\)</span> is the humidity ratio at saturation at temperature <span>\({w_{1,sat}}\)</span> [kg/kg],

<span>\({T_2}\)</span> is the desired outlet temperature [<sup>o</sup>C],

<span>\({w_{2,sat}}\)</span> is the humidity ratio at saturation at temperature <span>\({T_2}\)</span> [kg/kg].

The 2 lines are given by the equations:

<div>$$w = {w_1} + (({w_2} - {w_1})/({T_2} - {T_1})) \cdot (T - {T_1})$$</div>

<div>$$w = {w_{1,sat}} + (({w_{2,sat}} - {w_{1,sat}})/({T_2} - {T_1})) \cdot (T - {T_1})$$</div>

Solving for the point (state 3) where the lines cross:

<div>$${w_3} = {w_1} + (({w_2} - {w_1}) \cdot ({w_{1,sat}} - {w_1}))/({w_2} - {w_{2,sat}} + {w_{1,sat}} - {w_1})$$</div>

<div>$${T_3} = {T_1} + ({w_3} - {w_1}) \cdot (({T_2} - {T_1})/({w_2} - {w_1}))$$</div>

This point isn't quite on the saturation curve since we made a linear approximation of the curve, but the temperature should be very close to the correct outlet temperature. We will use this temperature as the outlet temperature and move to the saturation curve for the outlet humidity and enthalpy. Thus we set <span>\({T_{out}}\)</span> = <span>\({T_3}\)</span> and

<div>$${w_{out}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})$$</div>

<div>$${h_{out}} = PsyHFnTdbW({T_{out}},{w_{out}})$$</div>

where <span>\(PsyHFnTdbW\)</span> is an EnergyPlus psychrometric function. The water addition rate is set to

<div>$${\dot m_{w,add}} = {\dot m_a} \cdot ({w_{out}} - {w_{in}})$$</div>

We now have the outlet conditions and the adjusted steam addition rate for the case where the desired outlet humidity results in an outlet state above the saturation curve.  The energy consumption of the electric and gas steam humidifiers is calculated separately.

The electric steam humidifier electric consumption is given by

<div>$${W_{hum}} = ({\dot m_{w,add}}/Ca{p_{nom}}) \cdot {W_{nom}} + {W_{fan}} + {W_{stby}}$$</div>

where

<span>\({W_{fan}}\)</span> = nominal fan power [W], a user input,

<span>\({W_{stby}}\)</span> = standby power [W], a user input.

The gas steam humidifier performance calculation is done for fixed and variable entering water temperature. The calculation procedure for fixed and variable entering water temperature are as follows.

#### Fixed Inlet WaterTemperature:

The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:

<div>$$\dot{Q}_{NG} = \frac{\dot{m}_{w,add}}{\dot{m}_{cap,nom}}Q_{NG,nom}$$</div>

The actual gas use rate accounting for gas fired humidifier thermal efficiency variation with part load ratio is given by: 

<div>$$ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} $$</div>

<div>$$ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) $$</div>

<div>$$ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} $$</div>

where,
EffModCurveValue = thermal efficiency modifier curve value as function of part load ratio. This curve is generated from manufacturer’s part load performance data. 
PLR = part load ratio, (-).
Q_NG_nom = nominal or rated gas use rate, (Watts).
Q_NG = actual gas use rate, (Watts).
eta_rated = nominal or rated thermal efficiency of gas fired steam humidifier, (-)
eta_actual = actual thermal efficiency of gas fired steam humidifier accounting for part load performance, (-). 

#### Variable Inlet WaterTemperature: 

The gas use rate is determined from the theoretical gas input rate and actual thermal efficiency. The actual thermal efficiency is the rated thermal efficiency corrected for part load ratio operation. At steady state the gas use rate is given by:

<div>$$ Q_{NG}=\frac{\dot{m}_w \left(h_{fg}+c_{p,w}\left(100-T_{w,inlet}\right)\right)}{\eta_{rated}} $$</div>

<div>$$ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} $$</div>
 
<div>$$ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) $$</div>
 
<div>$$ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} $$</div> 

where,
T_w_inlet = temperature of water entering the gas steam humidifier, °C. This value depends on the water source.  

If the rated gas use rated input field is not autosized, then user specified thermal efficiency will be overriden with a value calculated from user specified rated gas use rate, nominal  capacity (m3/s) and design conditions as follows:

<div>$$ \eta_{rated}=\frac{\dot{V}_{cap,nom} \rho_w \left(h_{fg}+c_{p,w}\Delta T_w}{Q_{NG,nom}} $$</div>

The gas steam humidifier requires electric power input to the blower fan and associated control units.  The auxiliary electric power input rate of the gas steam humidifier is given by:

<div>$$W_{aux} = W_{fan} + W_{controls}$$</div>
 
where
W_fan = nominal fan power [W], a user input,
W_controls = control electric power [W], a user input.

The water consumption rate is, in m3/s, for electric and steam humidifier at a reference temperature of 5.05 C is given by.

<div>$${\dot V_{cons}} = {\dot m_{w,add}}/{\rho_w}$$</div>

where

<span>\({\dot V_{cons}}\)</span> = the water consumption rate [m<sup>3</sup>],

<span>\({\rho_w}\)</span> = water density (998.2 kg/m<sup>3</sup>).

#### References

ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
