   0.235294118,             !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
   0.470588235,             !- Heating Speed 2 Supply Air Flow Rate {m3/s}
   0.470588235,             !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
   0.705882353,             !- Heating Speed 3 Supply Air Flow Rate {m3/s}
   0.705882353,             !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
   1.0,                     !- Heating Speed 4 Supply Air Flow Rate {m3/s}
   1.0;                     !- Cooling Speed 4 Supply Air Flow Rate {m3/s}
```


### Unitary System (AirLoopHVAC) Outputs

* HVAC,Average, Unitary System Fan Part Load Ratio []

* HVAC,Average, Unitary System Compressor Part Load Ratio

* HVAC,Average,Unitary System Total Cooling Rate [W]

* HVAC,Average,Unitary System Total Heating Rate [W]

* HVAC,Average,Unitary System Sensible Cooling Rate [W]

* HVAC,Average,Unitary System Sensible Heating Rate [W]

* HVAC,Average,Unitary System Latent Cooling Rate [W]

* HVAC,Average,Unitary System Latent Heating Rate [W]

* HVAC,Average,Unitary System Ancillary Electric Power[W]

Two speed coil outputs

* HVAC,Average,Unitary System Cycling Ratio []

Multi speed coil outputs

* HVAC,Average,Unitary System DX Coil Cycling Ratio []

* HVAC,Average,Unitary System DX Coil Speed Ratio []

* HVAC,Average,Unitary System DX Coil Speed Level []

* HVAC,Average,Unitary System Electric Power[W]

* HVAC,Sum,Unitary System Electric Energy [J]

* HVAC,Sum,Unitary System Cooling Ancillary Electric Energy [J]

* HVAC,Sum,Unitary System Heating Ancillary Electric Energy [J]

Multi speed coil outputs(If heat recovery is specified)

* HVAC,Average, Unitary System Heat Recovery Rate [W]

* HVAC,Average, Unitary System Heat Recovery Inlet Temperature [C]

* HVAC,Average, Unitary System Heat Recovery Outlet Temperature [C]

* HVAC,Average, Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]

* HVAC,Sum, Unitary System Heat Recovery Energy [J]

Water to air heat pump outputs

* HVAC,Average, Unitary System Requested Sensible Cooling Rate [W]

* HVAC,Average, Unitary System Requested Latent Cooling Rate [W]

* HVAC,Average, Unitary System Requested Heating Rate [W]

* HVAC,Average, Unitary System Water Coil Cycling Ratio []

* HVAC,Average, Unitary System Water Coil Speed Ratio []

* HVAC,Average, Unitary System Water Coil Speed Level []


#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state unitary system heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the unitary system’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff). When the speed number is greater than 1, the value is 1.0.

#### Unitary System Compressor Part Load Ratio []

This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the unitary system’s DX heating or cooling coil at Speed 1. The runtime fraction for the unitary system compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate. When the speed number is greater than 1, the value is 1.0.

#### Unitary System DX Coil Cycling Ratio []

This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the unitary system’s DX heating or cooling coil (Speed 1) for the entire system timestep. The value is between 0.0 and 1.0 when the unitary system is cycling on and off its lowest speed (Speed 1) and 1.0 when the unitary system operates at speeds above 1.

#### Unitary System DX Coil Speed Ratio []

This output variable is the ratio of time in a system timestep that the compressor is at rated speed between two consecutive speed numbers ( [Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. The value is 0.0 during Speed 1 operation.

The physical meaning of the speed ratio is dependent on the compressor configuration defined in the field of child coil object: Apply Part Load Fraction to Speeds greater than 1. The allowed choice is either Yes or No. When No is entered, one compressor is assumed for all speeds.  The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the lower speed runs in the rest of the system timestep. When Yes is entered, multiple compressors are assumed, and each compressor has associated speed. The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the low speed runs in a whole system timestep.

#### Unitary System DX Coil Speed Level []

This output variable reports the maximum speed needed when the unitary system operates to meet the sensible load (heating or cooling) in a system timestep. When the value is 1, the unitary system operates at Speed 1 (lowest speed). For this case the cycling ratio is between 0.0 and 1.0, while the speed ratio is 0.0. When the speed number output variable is above one, such as i, the unitary system operation is determined by the speed ratio through linear interpolation. For example, when the speed ratio is 0.4 and the speed number is 3, the unitary system operates at Speed 3 for 40% of a system timestep and at Speed 2 for 60% of a system timestep for a single compressor. For multiple compressors, the unitary system operates at Speed 3 in the 40% of a system timestep and at Speed 2 in the whole system timestep.

#### Unitary System Total Heating Rate [W]

This output field is the total (enthalpy) heat addition rate of the unitary system to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.

#### Unitary System Total Cooling Rate [W]

This output field is the total (enthalpy) heat extraction rate of the unitary system from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.

#### Unitary System Sensible Heating Rate [W]

This output field reports the sensible heat addition rate of the unitary system to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.

#### Unitary System Sensible Cooling Rate [W]

This output field reports the moist air sensible heat extraction rate of the unitary system from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.

#### Unitary System Latent Heating Rate [W]

This output field is the latent heat addition (humidification) rate of the unitary system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.

#### Unitary System Latent Cooling Rate [W]

This output field is the latent heat extraction (dehumidification) rate of the unitary system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.

#### Unitary System Electric Power [W]

This output field is the electricity consumption rate of the unitary system in Watts. The consumption includes electricity used by the DX coils (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported. Any non-electric energy use is not reported by the unitary system object but is reported in the associated coil objects as appropriate.

#### Unitary System Electric Energy [J]

This output field is the electricity consumption of the unitary system in Joules for the timestep being reported. The consumption includes electricity used by the DX compressor (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported. Any non-electric energy use is not reported by the unitary system object but is reported in the associated coil objects as appropriate.

#### Unitary System Ancillary Electric Power [W]

This output field is the average auxiliary electricity consumption rate (including both on-cycle and off-cycle) in Watts for the timestep being reported.

#### Unitary System Cooling Ancillary Electric Energy [J]

This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the unitary system is providing cooling (DX cooling coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Cooling, Group Key = System (ref. Output:Meter objects).

#### Unitary System Heating Ancillary Electric Energy [J]

This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the unitary system is providing heating (DX heating coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Heating, Group Key = System (ref. Output:Meter objects).

#### Unitary System Heat Recovery Inlet Temperature [C]

#### Unitary System Heat Recovery Outlet Temperature [C]

#### Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]

These outputs are the heat recovery inlet and outlet temperatures and water mass flow rate for unitary systems with heat recovery.

#### Unitary System Heat Recovery Rate [W]

#### Unitary System Heat Recovery Energy [J]

For multispeed unitary systems with heat recovery, these outputs are the recoverable energy rate (in Watts) and energy (in Joules).

#### Unitary System Requested Sensible Cooling Rate [W]

This output variable is the sensible cooling requested from the zone thermostat in watts. This value is calculated using the unitary system outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Requested Latent Cooling Rate [W]

This output variable is the latent cooling requested from the zone humidistat in watts. This value is calculated using the unitary system outlet air and zone conditions, the heat of vaporization of water at the current zone conditions, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Requested Heating Rate [W]

This output variable is the sensible heating requested from the zone thermostat in watts. This value is calculated using the unitary system outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Water Coil Cycling Ratio []
This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed fan chilled water or hot water coil for the entire system timestep. The value is between 0.0 and 1.0 when the AHU is cycling on and off its lowest speed (fan speed 1) and 1.0 when the multispeed fan chilled water or hot water AHU operates at speed levels above 1.

#### Unitary System Water Coil Speed Ratio []
This output variable is the ratio of time in a system timestep that the AHU fan is at rated speed between two consecutive speed levels ( [System Load – Capacity at Fan Speed i-1] / [Capacity at Fan Speed i – Capacity at Fan Speed i-1]). The fan speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. The value is 0.0 during Speed 1 operation. AHU speed ratio depends on the system load and the supply air fan speed. The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the lower speed runs in the rest of the system timestep.

#### Unitary System Water Coil Speed Level []
This output variable reports the maximum speed needed when the system operates to meet the sensible load (heating or cooling) in a system timestep. When the value is 1, the AHU operates at Speed 1 (lowest speed). For this case the cycling ratio is between 0.0 and 1.0, while the speed ratio is 0.0. When the speed level is above the minimum (speed =1), the system operation is determined by the speed ratio. For example, when the speed ratio is 0.4 and the speed lever is 3, then the supply air fan and water coil operate at Speed 3 for 40% of a system timestep and at Speed 2 for 60% of a system timestep.

### UnitarySystemPerformance:Multispeed

#### Field: Name

This alpha field contains the identifying name for the multispeed performance specification.

#### Field: Number of Speeds for Heating

This field defines the number of heating speeds for the heat pump, and must match the number of heating speeds defined in the associated heating coil. The value for this input field defines the number of airflow rate ratios that must be defined for heating in the fields below. The minimum value for this field is one and the maximum value is the number specified in the coil object. If the heating coil type used in the unitary system object is not a multispeed coil type, then this field should be 1.

#### Field: Number of Speeds for Cooling

This field defines the number of cooling speeds for the heat pump, and must match the number of cooling speeds defined in the associated DX cooling coil. The value for this input field defines the number of airflow rate ratios that must be defined for cooling in the fields below. The minimum value for this field is one and the maximum value is the number specified in the coil object. If the cooling coil type used in the unitary system object is not a multispeed coil type, then this field should be 1.

#### Field: Heating Speed 1 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 1 (lowest speed). Values must be greater than 0.

#### Field: Cooling Speed 1 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 1 (lowest speed). Values must be greater than 0.

#### Field: Heating Speed 2 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 2. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating speed 1.

#### Field: Cooling Speed 2 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 2. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling speed 1.

#### Field: Heating Speed 3 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating speed 2.If the ‘Number of Speeds for Heating’ is less than 3, then this field can be left blank.

#### Field: Cooling Speed 3 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling speed 2.If the ‘Number of Speeds for Cooling’ is less than 3, then this field can be left blank.

#### Field: Heating Speed 4 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating Speed 3.If the ‘Number of Speeds for Heating’ is less than 4, then this field can be left blank.

#### Field: Cooling Speed 4 Supply Air Flow Ratio

This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 4. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling Speed 3.If the ‘Number of Speeds for Cooling’ is less than 4, then this field can be left blank.

### AirLoopHVAC:Unitary:Furnace:HeatCool

The heat/cool furnace is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component, and a Gas or Electric heating coil component. The blow through furnace configuration is shown in Figure 116 below. When a draw through furnace configuration is desired, the fan is placed directly after the heating coil. If the dehumidification control type is specified as CoolReheat, a reheat coil component is also required. If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active,

![FurnaceSchematic\_BlowThru](media/image298.png)

Figure 116. Schematic of EnergyPlus Heat/Cool Furnace

Note: the coil order shown here has been revised from previous versions (prior to V4.0) of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure above.

Links to the fan, heating coil, DX cooling coil and optional reheat coil specifications are provided in the furnace input data syntax. In addition, the control zone name and the furnace design operating conditions are specified by the furnace inputs.

#### Field: Name

This alpha field contains the identifying name for the unit.

#### Field: Availability Schedule Name

This alpha field contains the schedule name which contains information on the availability of the furnace to operate. A schedule value equal to 0 denotes that the furnace must be off for that time period. A value greater than 0 denotes that the furnace is available to operate during that time period. This schedule may be used to completely disable the furnace as required. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Furnace Air Inlet Node Name

This alpha field contains the furnace inlet node name.

#### Field: Furnace Air Outlet Node Name

This alpha field contains the furnace outlet node name.

#### Field: Supply Air Fan Operating Mode Schedule Name

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.

#### Field: Maximum Supply Air Temperature

This numeric field contains the design operating furnace air outlet temperature in degrees C when the furnace is heating. If this input field is left blank, the default value is 80 C.

#### Field: Cooling Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.

#### Field: Heating Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.

#### Field: No Load Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the furnace operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the furnace operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the furnace is located.

#### Field: Supply Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the furnace. Fan type must be **Fan:OnOff** or **Fan:ConstantVolume**. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).

#### Field: Supply Fan Name

This alpha field contains the identifying name given to the furnace fan.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the DX coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the DX coil(s). If this field is left blank, the default is blow through.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool Furnace) itself provides the "controller" function of modulating water flow. Allowable coil types are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the furnace heating coil.

#### Field: Cooling Coil Object Type

This alpha field contains the identifying type of cooling coil specified in the furnace. Only allowable coil types are:

* Coil:Cooling:DX:SingleSpeed

* CoilSystem:Cooling:DX:HeatExchangerAssisted

* Coil:Cooling:DX:VariableSpeed

#### Field: Cooling Coil Name

This alpha field contains the identifying name given to the furnace cooling coil.

#### Field: Dehumidification Control Type

This alpha field contains the type of dehumidification control. The following options are valid for this field:

* **None** - meet sensible load only, no active dehumidification control

* **Multimode** - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.

* **CoolReheat** - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.

The default is **None**. For the other dehumidification control modes, the maximum humidity setpoint is used. This must be set using a **ZoneControl:Humidistat** object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. If the dehumidification control type is specified as **CoolReheat**, then two additional inputs (reheat coil type and name) are also required as shown below. Although the reheat coil is required only when **CoolRheat** is selected, the optional reheat coil may be present for any of the allowed Dehumidification Control Types. If the reheat coil is present and the dehumidification control type is not specified as **CoolReheat**, the reheat coil will not be active,

#### Field: Reheat Coil Object Type

This alpha field contains the identifying type of reheat coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the reheat coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool Furnace) itself provides the "controller" function of modulating water flow. Reheat coil type must be one of:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Desuperheater

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Reheat Coil Name

This alpha field contains the identifying name given to the furnace reheat coil.

As shown in the example below, correct specification of the heat/cool furnace requires specification of the following objects in addition to the furnace object:

1) fan (Fan:OnOff or Fan:ConstantVolume)

2) cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)

3) heating coil (Coil:Heating:Gas or Coil:Heating:Electric)

4) reheat coil (optional, Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:Desuperheater)

5) terminal unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace

Note: the furnace's fan, cooling coil, heating coil and optional reheat coil must be connected in the air loop according to the configuration shown above (Figure 116) when CoolReheat is selected as the dehujmidificaiton control type. In addition, the volumetric air flow rate specified in the terminal air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the furnace object.

```idf
AirLoopHVAC:Unitary:Furnace:HeatCool,
    GasHeat DXAC Furnace 1, !- Name of furnace
    FanAndCoilAvailSched,   !- Availability schedule
    Air Loop Inlet Node,    !- Furnace inlet node name
    Air Loop Outlet Node,   !- Furnace outlet node name
    CycFanSchedule,         !- Supply Air Fan Operating Mode Schedule Name
    80,                     !- Maximum supply air temperature from furnace heater {C}
    1.3,                    !- Cooling Supply Air Flow Rate {m3/s}
    1.3,                    !- Heating Supply Air Flow Rate {m3/s}
    0.0,                    !- No Load Supply Air Flow Rate {m3/s}
    East Zone,              !- Controlling zone or thermostat location
    Fan:OnOff,              !- Supply fan type
    Supply Fan 1,           !- Supply fan name
    BlowThrough,            !- Fan Placement
    Coil:Heating:Gas,       !- Heating coil type
    Furnace Heating Coil 1, !- Heating coil name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling coil type
    Furnace ACDXCoil 1,     !- Cooling coil name
    None;                   !- Dehumidificatioin Control Type


Coil:Heating:Gas,
    Furnace Heating Coil 1,         !- Coil Name
    FanAndCoilAvailSched,           !- Availability Schedule Name
    0.8,    !- Gas Burner Efficiency of the Coil
    25000,  !- Nominal Capacity of the Coil {W}
    Heating Coil Air Inlet Node,    !- Coil\_Air\_Inlet\_Node
    Air Loop Outlet Node;           !- Coil\_Air\_Outlet\_Node

  Coil:Cooling:DX:SingleSpeed,
    Furnace ACDXCoil 1,    !- Coil Name
    FanAndCoilAvailSched,  !- Availability Schedule
    25000,  !- Rated Total Cooling Capacity (gross) {W}
    0.75,   !- Rated SHR
    3.0,    !- Rated COP
    1.3,    !- Rated Air Volume Flow Rate {m3/s}
    DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node
    Heating Coil Air Inlet Node,    !- Coil Air Outlet Node
    WindACCoolCapFT,  !- Total Cooling Capacity Modifier Curve (function of temperature)
    WindACCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)
    WindACEIRFT,      !- Energy Input Ratio Modifier Curve (function of temperature)
    WindACEIRFFF,     !- Energy Input Ratio Modifier Curve (function of flow fraction)
    WindACPLFFPLR,    !- Part Load Fraction Correlation (function of part load ratio)
    CyclingFanAndCompressor;    !- Supply Air Fan Operation Mode

  Fan:OnOff,
    Supply Fan 1,                !- Fan Name
    FanAndCoilAvailSched,        !- Availability Schedule Name
    0.7,    !- Fan Total Efficiency
    600.0,  !- Delta Pressure {Pa}
    1.3,    !- Max Flow Rate {m3/s}
    0.9,    !- Motor Efficiency
    1.0,    !- Motor In Airstream Fraction
    Air Loop Inlet Node,         !- Fan\_Inlet\_Node
    DX Cooling Coil Air Inlet Node; !- Fan\_Outlet\_Node

  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 1 Inlet Node,     !- Zone Supply Air Node Name
    0.47;  !- Maximum air flow rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 2 Inlet Node,     !- Zone Supply Air Node Name
    0.36;  !- Maximum air flow rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 3 Inlet Node,     !- Zone Supply Air Node Name
    0.47;  !- Maximum air flow rate {m3/s}
```

 Example of Heat/Cool Furnace Specification

### Unitary System/Furnace Heat and Cool (AirLoopHVAC) Outputs

HVAC,Average,Unitary System Fan Part Load Ratio []

HVAC,Average,Unitary System Compressor Part Load Ratio []

#### Unitary System Fan Part Load Ratio

This output variable is the ratio of actual air mass flow rate through the furnace to the furnace’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state furnace heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the furnace fan may be different from the fan part-load ratio reported here due the part-load performance of the furnace’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).

Unitary System Compressor Part Load Ratio []

###  AirLoopHVAC:UnitaryHeatCool

The AirLoopHVAC:UnitaryHeatCool object is the identical model to the AirLoopHAVC:Unitary:Furnace:HeatCool object. The heat/cool unitary system is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component and a Gas or Electric heating coil component as shown in Figure 117. When a draw through configuration is desired, the fan is placed directly after the heating coil. If dehumidification control is selected, a reheat coil component is also required. If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active,

![FurnaceSchematic\_Unitary\_BlowThru](media/image299.png)

Figure 117. Schematic of Blow Through Heat/Cool Unitary System

Note: the coil order shown here has been revised from previous versions (prior to V4.0) of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure above.

Links to the fan, DX cooling coil, heating coil and optional reheat coil specifications are provided in the unitary system input data syntax. In addition, the control zone name and the system design operating conditions are specified by the unitary system inputs.

#### Field: Name

This alpha field contains the identifying name for the unitary system.

#### Field: Availability Schedule Name

This alpha field contains the schedule name which contains information on the availability of the unitary system to operate. A schedule value equal to 0 denotes that the unitary system must be off for that time period. A value greater than 0 denotes that the unitary system is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Unitary System Air Inlet Node Name

This alpha field contains the unitary system inlet node name.

#### Field: Unitary System Air Outlet Node Name

This alpha field contains the unitary system outlet node name.

***Field: Supply Air Fan Operating Mode Schedule Name***

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the unitary system supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.

#### Field: Maximum Supply Air Temperature

This numeric field contains the design operating air outlet temperature in degrees C when the unitary system is heating. If this input field is left blank, the default value is 80 C.

#### Field: Cooling Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.

#### Field: Heating Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.

#### Field: No Load Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the unitary system operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the unitary system operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the unitary system is located.

#### Field: Supply Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the unitary system. Fan type must be **Fan:OnOff** or **Fan:ConstantVolume**. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).

#### Field: Supply Fan Name

This alpha field contains the identifying name given to the unitary system fan.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the DX coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the DX coil(s). If this field is left blank, the default is blow through.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool System) itself provides the "controller" function of modulating water flow. Allowable coil types are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the unitary system heating coil.

#### Field: Cooling Coil Object Type

This alpha field contains the identifying type of cooling coil specified in the unitary system. Only allowable coil types are:

* Coil:Cooling:DX:SingleSpeed

* CoilSystem:Cooling:DX:HeatExchangerAssisted

* Coil:Cooling:DX:VariableSpeed

#### Field: Cooling Coil Name

This alpha field contains the identifying name given to the unitary system cooling coil.

#### Field: Dehumidification Control Type

This alpha field contains the type of dehumidification control. The following options are valid for this field:

* **None** - meet sensible load only, no active dehumidification control

* **Multimode** - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.

* **CoolReheat** - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.

The default is **None**. For the other dehumidification control modes, the maximum humidity setpoint is used. This must be set using a **ZoneControl:Humidistat** object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. If the dehumidification control type is specified as **CoolReheat**, then two additional inputs (reheat coil type and name) are also required as shown below. Although the reheat coil is required only when **CoolReheat** is selected, the optional reheat coil may be present for any of the allowed Dehumidification Control Types. If the reheat coil is present and the dehumidification control type is not specified as **CoolReheat**, the reheat coil will not be active,

#### Field: Reheat Coil Object Type

This alpha field contains the identifying type of reheat coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the reheat coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool System) itself provides the "controller" function of modulating water flow. Reheat coil type must be one of:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Desuperheater

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Reheat Coil Name

This alpha field contains the identifying name given to the unitary system reheat coil.

As shown in the example below, correct specification of the heat/cool unitary system requires specification of the following objects in addition to the unitary system object:

1)   Fan (Fan:OnOff or Fan:ConstantVolume)

2)   Cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)

3)   Heating coil (Coil:Heating:Gas or Coil:Heating:Electric)

4)   Reheat coil (optional, Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:Desuperheater)

5)   Direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the unitary system

Note: the unitary system’s fan, cooling coil, heating coil and optional reheat coil must be connected in the air loop according to the configuration shown above (Figure 117). In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the unitary system object.


```idf
AirLoopHVAC:Unitary:Furnace:HeatCool,
    GasHeat DXAC Unitary System 1, !- Name of unitary system
    FanAndCoilAvailSched,   !- Availability schedule
    Air Loop Inlet Node,    !- Unitary system inlet node name
    Air Loop Outlet Node,   !- Unitary system outlet node name
    CycFanSchedule,         !- Supply Air Fan Operating Mode Schedule Name
    80,                     !- Maximum supply air temperature from unitary system heater {C}
    1.3,                    !- Cooling Supply Air Flow Rate {m3/s}
    1.3,                    !- Heating Supply Air Flow Rate {m3/s}
    0.0,                    !- No Load Supply Air Flow Rate {m3/s}
    East Zone,              !- Controlling zone or thermostat location
    Fan:OnOff,              !- Supply fan type
    Supply Fan 1,           !- Supply fan name
    BlowThrough,            !- Fan Placement
    Coil:Heating:Gas,       !- Heating coil type
    Unitary System Heating Coil 1,   !- Heating coil name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling coil type
    Unitary System ACDXCoil 1,       !- Cooling coil name
    None;        !- High humidity control

  Coil:Heating:Gas,
    Unitary System Heating Coil 1,  !- Coil Name
    FanAndCoilAvailSched,           !- Availability Schedule Name
    0.8,    !- Gas Burner Efficiency of the Coil
    25000,  !- Nominal Capacity of the Coil {W}
    Heating Coil Air Inlet Node,    !- Coil\_Air\_Inlet\_Node
    Air Loop Outlet Node;           !- Coil\_Air\_Outlet\_Node


  Coil:Cooling:DX:SingleSpeed,
    Unitary System ACDXCoil 1,      !- Coil Name
    FanAndCoilAvailSched,  !- Availability Schedule
    25000,  !- Rated Total Cooling Capacity (gross) {W}
    0.75,   !- Rated SHR
    3.0,    !- Rated COP
    1.3,    !- Rated Air Volume Flow Rate {m3/s}
    DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node
    Heating Coil Air Inlet Node,    !- Coil Air Outlet Node
    WindACCoolCapFT,  !- Total Cooling Capacity Modifier Curve (function of temperature)
    WindACCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)
    WindACEIRFT,      !- Energy Input Ratio Modifier Curve (function of temperature)
    WindACEIRFFF,     !- Energy Input Ratio Modifier Curve (function of flow fraction)
    WindACPLFFPLR,    !- Part Load Fraction Correlation (function of part load ratio)
    CyclingFanAndCompressor;    !- Supply Air Fan Operation Mode


  Fan:OnOff,
    Supply Fan 1,                !- Fan Name
    FanAndCoilAvailSched,        !- Availability Schedule Name
    0.7,    !- Fan Total Efficiency
    600.0,  !- Delta Pressure {Pa}
    1.3,    !- Max Flow Rate {m3/s}
    0.9,    !- Motor Efficiency
    1.0,    !- Motor In Airstream Fraction
    Air Loop Inlet Node,         !- Fan\_Inlet\_Node
    DX Cooling Coil Air Inlet Node; !- Fan\_Outlet\_Node

  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 1 Inlet Node,     !- Zone Supply Air Node Name
   0.47;  !- Maximum air flow rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 2 Inlet Node,     !- Zone Supply Air Node Name
   0.36;  !- Maximum air flow rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,        !- Direct Air Name
    FanAndCoilAvailSched,  !- Schedule name for on/off schedule
    Zone 3 Inlet Node,     !- Zone Supply Air Node Name
   0.47;  !- Maximum air flow rate {m3/s}
```


Example of Heat/Cool Unitary System Specification

### Unitary System Heat and Cool (AirLoopHVAC) Outputs

* HVAC,Average, Unitary System Fan Part Load Ratio []

* HVAC,Average, Unitary System Compressor Part Load Ratio

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the unitary system to the system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state unitary system heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the system’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).

#### Unitary System Compressor Part Load Ratio []

This output variable is the ratio of the sensible cooling load to the steady-state cooling capacity of the unitary system’s DX cooling coil. The runtime fraction for the DX cooling coil compressor may be different from the compressor part-load ratio reported here due the part-load performance of the cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

### AirLoopHVAC:UnitaryHeatPump:AirToAir

The unitary air-to-air heat pump is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component, a DX heating coil component, and a Gas or Electric supplementary heating coil component as shown in the Figure below.

 ![FurnaceSchematic\_HeatPump](media/image300.png)

Figure 118. Schematic of EnergyPlus Unitary Air-to-Air Heat Pump (Blow Through Configuration)

Links to the fan, DX cooling coil, DX heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. In addition the control zone name and the system design operating conditions are specified by the heat pump inputs.

####  Field: Name

This alpha field contains the identifying name for the unitary system heat pump.

#### Field: Availability Schedule Name

This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the hour. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the hour. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Air Inlet Node Name

This alpha field contains the  name of the HVAC system node from which the heat pump draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field contains the  name of the HVAC system node to which the heat pump sends its outlet air.

#### Field: Cooling Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.

#### Field: Heating Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.

#### Field: No Load Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the heat pump operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the heat pump is located.

#### Field: Supply Air Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the heat pump. Fan type must be **Fan:OnOff** or **Fan:ConstantVolume**. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).

#### Field: Supply Air Fan Name

This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the heat pump. Heating coil type must be either Coil:Heating:DX:SingleSpeed or Coil:Heating:DX:VariableSpeed.

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the heat pump DX heating coil, and should match the name specified in the corresponding DX heating coil object.

#### Field: Cooling Coil Object Type

This alpha field contains the identifying type of cooling coil specified in the heat pump. There are three valid choices for this field:

* Coil:Cooling:DX:SingleSpeed

* CoilSystem:Cooling:DX:HeatExchangerAssisted

* Coil:Cooling:DX:VariableSpeed

#### Field: Cooling Coil Name

This alpha field contains the identifying name given to the heat pump cooling coil, and should match the name specified in the corresponding DX cooling coil object.

#### Field: Supplemental Heating Coil Object Type

This alpha field contains the identifying type of supplemental heating coil specified in the heat pump. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Airloop Air to Air Heat Pump) itself provides the "controller" function of modulating water flow. Heating coil type must be:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Supplemental Heating Coil Name

This alpha field contains the identifying name given to the heat pump supplemental heating coil, and should match the name specified in the corresponding heating coil object.

#### Field: Maximum Supply Air Temperature from Supplemental Heater

This numeric field defines the maximum allowed supply air temperature exiting the heat pump supplemental heating coil.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the heat pump supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice represents a blow through system where the supply air fan is before the DX cooling/heating coil and the supplementary heating coil. The second choice represents a draw through system where the supply air fan is between the DX cooling/heating coil and the supplementary heating coil. If this input field is left blank, the default is blow through.

***Field: Supply Air Fan Operating Mode Schedule Name***

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the unitary system supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.

As shown in the example below, correct specification of the air-to-air heat pump requires specification of the following objects in addition to the heat pump object:

1)   Fan (Fan:OnOff or Fan:ConstantVolume)

2)   Heating coil (Coil:Heating:DX:SingleSpeed)

3)   Cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)

4)   Supplemental heating coil (Coil:Heating:Gas or Coil:Heating:Electric)

5)   Direct air unit (AirTerminal:SingleDuct:Uncontrolled)for each zone served by the unitary system

#### Field: Dehumidification Control Type

This alpha input field contains the type of dehumidification control. The following options are valid for this field:

* **None** - meet sensible load only, no active dehumidification control

* **Multimode** - activate enhanced dehumidification mode as needed and meet sensible cooling load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.

* **CoolReheat** - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. The excess cooling beyond the cooling set point temperature is offset by the supplemental heating coil. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.

The default is **None**. For the other dehumidification control modes, the maximum humidity setpoint is required. This must be set using a **ZoneControl:Humidistat** object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. Supplemental heating coil (supplemental heating coil type and name) is a required input in AirToAir HeatPumps. The supplemental heating coil capacity must be adequate enough to meet the heating coil load and offset the excess cooling load due to extra dehumidification required to meet the high relative humidity setpoint.

Note: the air-to-air heat pump’s fan, cooling coil, heating coil and supplementary heating coil must be connected in the air loop according to the configuration shown above (Figure 118) for the blow-through fan configuration. The only other valid configuration is with a draw-through fan placement, where the fan is located between the DX heating coil and the supplementary heating coil.

#### AirLoopHVAC:UnitaryHeatPump:AirToAir Example Specification

```idf
AirLoopHVAC:UnitaryHeatPump:AirToAir,
      DXAC Heat Pump 1,            ! Heat Pump name
      FanAndCoilAvailSched,        ! Heat Pump availability schedule
      Mixed Air Node,              ! Heat Pump air inlet  node
      Air Loop Outlet Node,        ! Heat Pump air outlet  node
      1.3,                  !- Cooling Supply Air Flow Rate {m3/s}
      1.3,                  !- Heating Supply Air Flow Rate {m3/s}
      0.0,                  !- No Load Suuply Air Flow Rate {m3/s}
      East Zone,                   ! Controlling zone or thermostat location
      Fan:OnOff,            ! Supply air fan type
      Supply Fan 1,                ! Supply air fan name –- same name used in fan object
      Coil:Heating:DX:SingleSpeed,    ! Heating coil type
      Heat Pump DX Heating Coil 1, ! Heating coil name –- same name used in DX heating coil object
      Coil:Cooling:DX:SingleSpeed, !  Cooling coil type
      Heat Pump ACDXCoil 1,        ! Cooling coil name –- same name used in DX cooling coil object
      Coil:Heating:Gas,            ! Supplemental heating coil type
      Heat Pump DX Supp Heating Coil 1, ! Supplemental heating coil name–- same as in heating coil object
      50,                          ! Maximum supply air temperature from supplemental heater [C]
      21,                      ! Maximum outdoor dry-bulb temp for supplemental heating coil operation [C]
      BlowThrough,                ! Fan  placement
      CycFanSchedule,              ! Supply air fan operating mode schedule name
      CoolReheat;                  !- Dehumidification Control Type

   Coil:Heating:DX:SingleSpeed,
      Heat Pump DX Heating Coil 1,     ! Name of heating coil
      FanAndCoilAvailSched,            ! Heating coil schedule
      35000,                           ! Rated total heating capacity [W] (at 21.11C/8.33C)
      2.75,                            ! Rated heating COP
      1.7,                             ! Rated air flow rate [m3/s]
      Heating Coil Air Inlet Node,     ! Coil air inlet node
      SuppHeating Coil Air Inlet Node, ! Coil air outlet node
      HPACHeatCapFT,                   ! Heating capacity modifier curve (temperature,C)
      HPACHeatCapFFF,                  ! Heating capacity modifier curve (flow fraction)
      HPACHeatEIRFT,                   ! Energy input ratio modifier curve (temperature,C)
      HPACHeatEIRFFF,                  ! Energy input ratio modifier curve (flow fraction)
      HPACCoolPLFFPLR,                 ! Part load fraction modifier curve (function of part-load ratio)
      ,                         ! defrost EIR modifier curve (temp, C) not required for resistive defrost
      CyclingFanAndCompressor,                   ! Operation mode (cycling fan, cycling compressor)
      -5.0,                            ! Minimum OAT for heat pump compressor operation [C]
      5.0,                             ! Maximum outdoor dry-bulb temp for defrost operation [C]
      200.0,                           ! Crankcase heater capacity[W]
      10.0,                            ! Maximum OAT for crankcase heater operation [C]
      resistive,                       ! Defrost strategy (resistive or reverse-cycle)
      timed,                           ! Defrost control (timed or on-demand)
      0.166667,                        !Defrost time period fraction (used for timed defrost control only)
      20000;                           ! Resistive defrost heater capacity [W]

   Coil:Cooling:DX:SingleSpeed,
      Heat Pump ACDXCoil 1,            ! Name of cooling coil
      FanAndCoilAvailSched,            ! Availability schedule
      32000,                           ! Rated total cooling capacity [W]
      0.75,                            ! Rated sensible heat ratio
      3.0,                             ! Rated COP
      1.7,                             ! Rated air flow rate [m3/s]
      DX Cooling Coil Air Inlet Node,  ! Coil air inlet node
      Heating Coil Air Inlet Node,     ! Coil air outlet node
      HPACCoolCapFT,                   ! Cooling capacity modifier curve (temperature,C)
      HPACCoolCapFFF,                  ! Cooling capacity modifier curve (flow fraction)
      HPACCoolEIRFT,                   ! Energy input ratio modifier curve (temperature,C)
      HPACCoolEIRFFF,                  ! Energy input ratio modifier curve (flow fraction)
      HPACCoolPLFFPLR,                 ! Part load factor modifier curve (function of part-load ratio)
      CyclingFanAndCompressor;                   ! Operation mode (cycling fan, cycling compressor)

   Coil:Heating:Gas,
      Heat Pump DX Supp Heating Coil 1, ! Name of heating coil
      FanAndCoilAvailSched,             ! Availability schedule
      0.8 ,                             ! Gas Burner Efficiency of the Coil
      32000,                            ! Nominal Capacity of the Coil [W]
      SuppHeating Coil Air Inlet Node,  ! Supplementary heating coil air side inlet node
      Air Loop Outlet Node;             ! Supplementary heating coil air side outlet node

   Fan:OnOff,
      Supply Fan 1,                    ! Fan Name
      FanAndCoilAvailSched,            ! Fan Schedule
      0.7,                             ! Fan Total Efficiency
      300.0,                           ! Delta Pressure [N/M^2]
      1.7,                             ! Max Vol Flow Rate  [m^3/Sec]
      0.9,                             ! motor efficiency
      1.0,                             ! motor in air stream fraction
      Mixed Air Node,                  ! fan inlet node
      DX Cooling Coil Air Inlet Node;  ! fan outlet node

   AirTerminal:SingleDuct:Uncontrolled,
      Zone1DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 1 Inlet Node,               ! zone supply air node name
     0.612;                           ! maximum air flow rate, m3/s

   AirTerminal:SingleDuct:Uncontrolled,
      Zone2DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 2 Inlet Node,               ! zone supply air node name
     0.476;                           ! maximum air flow rate, m3/s

   AirTerminal:SingleDuct:Uncontrolled,
      Zone3DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 3 Inlet Node,               ! zone supply air node name
     0.612;                           ! maximum air flow rate, m3/s
```


### Unitary Air to Air Heat Pump (AirLoopHVAC) Outputs

* HVAC, Average, Unitary System Fan Part Load Ratio []

* HVAC, Average, Unitary System Compressor Part Load Ratio []

* HVAC, Average, Unitary System Dehumidification Induced Heating Demand Rate [W]

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the heat pump to the heat pump’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state heat pump heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the heat pump fan may be different from the fan part-load ratio reported here due the part-load performance of the heat pump’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).

#### Unitary System Compressor Part Load Ratio []

This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the heat pump’s DX heating or cooling coil. The runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.

#### Unitary System Dehumidification Induced Heating Demand Rate [W]

This output variable is the additional heating demand rate of the supplemental heating coil of an Air-to-Air heat pumps in Watts.  This additional heating demand is induced when zone air overshoots the heating setpoint due to extra dehumidification requirement to meet the high humidity setpoint. This value is always positive. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.

### AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed

The multispeed air-to-air heat pump is a “virtual” component that consists of a fan component (On/Off or ConstVolume), a DX multispeed cooling coil component, a DX multispeed heating coil component, and a Gas or Electric supplemental heating coil component. This system also includes the option to use available waste energy to heat water. A schematic diagram of the air-to-air multispeed heat pump is shown below. The component connection sequence for the blow through option (shown below) from inlet to outlet is fan, cooling coil, heating coil, and supplemental heater. The connection sequence for the draw through option is cooling coil, heating coil, fan, and supplemental heater.

The main difference between this heat pump object and other EnergyPlus heat pump objects is that this object allows from two to four discrete compressor speeds for heating and cooling operation (instead of a single speed for each mode). The lowest speed is called Speed 1, and the highest speed is called Speed n (2, 3 or 4 as specified in the input syntax). This object allows a different number of speeds for cooling and heating, and each speed has an associated airflow rate. The airflow rates for the various heating speeds can be different from the airflow rates for the cooling speeds. In addition, the airflow rate when no cooling or heating is needed can also be defined. The number of cooling and heating speeds defined by the user in this heat pump object must equal the number of speeds defined in the associated coils (child objects). For example, the number of speeds for cooling defined in this heat pump object must be equal to the number of speeds defined in the associated cooling coil object.

Links to the fan, DX multispeed cooling coil, DX multispeed heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. In addition, the control zone name and airflow rates at the corresponding compressor speeds are specified by the heat pump syntax.

If the ZoneControl:Thermostat:StagedDualSetpoint object and other zone control thermostat and humidistat are assigned to the same controlled zone in the Controlling Zone or Thermostat Location field, the ZoneControl:Thermostat:StagedDualSetpoint object takes precedence and the stage number provided by the the ZoneControl:Thermostat:StagedDualSetpoint object is used to set the speed number.

![FurnaceSchematic\_BlowThru\_Multispeed](media/image301.png)

Figure 119. Schematic of EnergyPlus Unitary Air-to-Air Multi Speed Heat Pump

#### Field: Name

This alpha field contains the identifying name for the multispeed heat pump.

#### Field: Availability Schedule Name

This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Air Inlet Node Name

This alpha field contains the name of the HVAC system node from which the heat pump draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field contains the name of the HVAC system node to which the heat pump sends its outlet air.

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the multispeed heat pump is located.

#### Field: Supply Air Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the heat pump. Fan type must be Fan:OnOff or Fan:ConstantVolume. Fan:ConstantVolume can only be used when the supply air fan operating mode is continuous (see field ‘Supply air fan operating mode schedule name).

#### Field: Supply Air Fan Name

This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.

#### Field: Supply Air Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by a DX multispeed cooling coil, DX multispeed heating coil, and a supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX cooling and heating coils followed by a fan, with the supplemental heater located at the outlet of the fan.  The fan “draws” air through the DX coils.

**Note**: the multispeed heat pump’s supply air fan, cooling coil, heating coil and supplemental heating coil must be connected according to the configuration shown above (Figure 119) for the ‘blow through’ fan configuration. For the ‘draw through’ fan configuration the fan must be located between the DX heating coil and the supplemental heater, whose outlet node is the system outlet node. In addition, the DX cooling coil and DX heating coil operation mode must be specified consistently with the heat pump’s supply air fan operating mode (e.g., with the heat pump’s supply air fan set to cycle on and off with the cooling/heating load, the DX cooling and heating coil operation mode must be CyclingFanAndCompressor). If the operation modes in the parent (heat pump) and child (coil) objects are specified differently, the operation mode in the parent object prevails.

#### Field: Supply Air Fan Operating Mode Schedule Name

This alpha field contains the schedule name (ref. Schedule objects) that contains information to control the supply air fan. Schedule values of zero mean that the supply air fan will cycle off if there is no cooling or heating load in the control zone. Non-zero schedule values mean that the supply air fan will operate continuously even if there is no cooling or heating load in the control zone. If this field is left blank, the supply air fan will operate continuously for the entire simulation period.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the heat pump.  Allowable choices for Heating coil type  are **Coil:Heating:DX:MultiSpeed**, **Coil:Heating:Electric:MultiStage**, **Coil:Heating:Gas:MultiStage**, **Coil:Heating:Water**, and  **Coil:Heating:Steam**.

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the DX heating coil, and should match the name specified in the corresponding DX heating coil object.

#### Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation

This numeric field defines the outdoor air dry-bulb temperature below which the DX heating coil turns off.  The temperature for this input field must be greater than or equal to –20 C.  If this input field is left blank, the default value is -8 C. This temperature should match the minimum compressor operating temperature specified for the multispeed heat pump’s DX heating coil. This field is only needed when Heating Coil Object Type above is **Coil:Heating:DX:MultiSpeed**.

#### Field: Cooling Coil Object Type

This alpha field contains the identifying type of cooling coil specified in the heat pump.  Cooling coil type must be Coil:Cooling:DX:MultiSpeed.

#### Field: Cooling Coil Name

This alpha field contains the identifying name given to the heat pump cooling coil, and should match the name specified in the corresponding DX cooling coil object.

#### Field: Supplemental Heating Coil Object Type

This alpha field contains the identifying type of supplemental heating coil specified in the heat pump. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary MultiSpeed Air to Air Heat Pump) itself provides the "controller" function of modulating water flow. Heating coil type must be:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Supplemental Heating Coil Name

This alpha field contains the identifying name given to the heat pump supplemental heating coil, and should match the name specified in the corresponding heating coil object.

#### Field: Maximum Supply Air Temperature from Supplemental Heater

This numeric field defines the maximum allowed supply air temperature (in degrees C) exiting the heat pump supplemental heating coil. If the calculated supply air temperature exiting the supplemental heater exceeds this value, then it is reset to this maximum temperature. This field is autosizable.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation

This numeric field defines the outdoor air dry-bulb temperature above which the heat pump supplemental heating coil is disabled.  The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.

#### Field: Auxiliary On-Cycle Electric Power

This field defines auxiliary electrical power (W) consumed during the on-cycle period (i.e., when the cooling or heating coil is operating). The model assumes that this auxiliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.

#### Field: Auxiliary Off-Cycle Electric Power

This field defines auxiliary electrical power (W) consumed during the off-cycle period (i.e., when the cooling and heating coil are not operating). The model assumes that this auxiliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.

#### Field: Design Heat Recovery Water Flow Rate

This optional input field defines the design water flow rate used if the heat recovery option is being simulated. If this value is greater than 0.0 then a heat recovery loop must be specified and attached to the multispeed heat pump using the next 2 node fields. To determine how the heat recovery algorithm works, refer to the EnergyPlus Engineering Reference in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed with Heat Recovery section. The units for this input value are cubic meters per second.

#### Field: Maximum Temperature for Heat Recovery

This field sets the maximum temperature (in degrees C) that this heat pump can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperature leaving the component.

As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.

#### Field: Heat Recovery Water Inlet Node Name

This alpha field contains the identifying name for the heat recovery side inlet node.

#### Field: Heat Recovery Water Outlet Node Name

This alpha field contains the identifying name for the heat recovery side outlet node.

#### Field: No Load Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling nor heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump supply air fan is scheduled to operate continuously regardless of DX coil operation (ref. field “Supply Air Fan Operating Mode Schedule). Values must be greater than or equal to zero, or this field is autosizable. If the heat pump supply air fan is scheduled to operate continuously and the input value for this field is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).

#### Field: Number of Speeds for Heating

This field defines the number of heating speeds for the heat pump, and must match the number of heating speeds defined in the associated heating coil. The value for this input field defines the number of airflow rates that must be defined for heating in the field below. The minimum value for this field is one and the maximum value is four. If the Heating Coil Object Type above are **Coil:Heating:Water** or **Coil:Heating:Steam**, then this field should be 1.

#### Field: Number of Speeds for Cooling

This field defines the number of cooling speeds for the heat pump, and must match the number of cooling speeds defined in the associated DX cooling coil. The value for this input field defines the number of airflow rates that must be defined for cooling in the field below. The minimum value for this field is two and the maximum value is four.

#### Field: Heating Speed 1 Supply Air Flow Rate

This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 1 (lowest speed). Values must be greater than 0 or this field is autosizable.

#### Field: Heating Speed 2 Supply Air Flow Rate

This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 2. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 1.

#### Field: Heating Speed 3 Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 2. If the ‘Number of Speeds for Heating’ is less than 3, then this field can be left blank.

#### Field: Heating Speed 4 Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 4 (high speed). Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 3. If the ‘Number of Speeds for Heating’ is less than 4, then this field can be left blank.

**Note**: When autosizable is selected for any of the supply air volumetric flow rate fields, all supply air flow fields at the different speeds must be specified as autosizable. Otherwise, a fatal error will be issued and the simulation will terminate.

#### Field: Cooling Speed 1 Supply Air Flow Rate

This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 1 (lowest speed). Values must be greater than 0 or this field is autosizable.

#### Field: Cooling Speed 2 Supply Air Flow Rate

This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 2. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 1.

#### Field: Cooling Speed 3 Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 3. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 2. If the ‘Number of Speeds for Cooling’ is less than 3, then this field can be left blank.

#### Field: Cooling Speed 4 Supply Air Flow Rate

This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 4 (highest speed). Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 3. If the ‘Number of Speeds for Cooling’ is less than 4, then this field can be left blank.

Following is an example input for the object and its associated components.

```idf
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
    DXAC Heat Pump 1,        !- Name of multispeed heat pump
    FanAndCoilAvailSched,    !- Availability schedule
    Mixed Air Node,          !- Heat pump air inlet node name
    Air Loop Outlet Node,    !- Heat pump air outlet node name
    East Zone,               !- Controlling zone or thermostat location
    Fan:OnOff,               !- Supply air fan type
    Supply Fan 1,            !- Supply air fan name
    BlowThrough,             !- Supply air fan placement
    FanModeSchedule,         !- Supply air fan operating mode schedule name
    Coil:Heating:DX:MultiSpeed, Heat Pump DX Heating Coil 1,  !- Heating coil type & name
    -8.0,                    !- Minimum outdoor dry-bulb temperature for compressor operation
    Coil:Cooling:DX:MultiSpeed, Heat Pump ACDXCoil 1,    !- Cooling coil type & name
    Coil:Heating:Gas,        !- Supplemental heating coil type
    Supp Gas Heating Coil 1, !- Supplemental heating coil name
    50.0,                    !- Maximum supply air temperature from supplemental heater
    21,                      !- Maximum outdoor dry-bulb temperature for supplemental heater operation
    0,                       !- Auxiliary On-Cycle Electric Power {W}
    0,                       !- Auxiliary Off-Cycle Electric Power {W}
    0.00,                    !- Design Heat Recovery Water Flow Rate {m3/s}
    80.0,,,                    !- Maximum Temp for Heat Recovery {C} & Node names (none)
    0.2,                     !- Supply air volumetric flow rate when no cooling or heating is needed
    4,                       !- Number of speeds for heating
    4,                       !- Number of speeds for cooling
    0.4,                     !- Heating Speed 1 Supply Air Flow Rate
    0.8,                     !- Heating Speed 2 Supply Air Flow Rate
    1.2,                     !- Heating Speed 3 Supply Air Flow Rate
    1.7,                     !- Heating Speed 4 Supply Air Flow Rate
    0.4,                     !- Cooling Speed 1 Supply Air Flow Rate
    0.8,                     !- Cooling Speed 2 Supply Air Flow Rate
    1.2,                     !- Cooling Speed 3 Supply Air Flow Rate
    1.7;                     !- Cooling Speed 4 Supply Air Flow Rate

Coil:Heating:DX:MultiSpeed,
    Heat Pump DX Heating Coil 1,  !- Name of heat pump heating coil
    FanAndCoilAvailSched,    !- Availability Schedule
    Heating Coil Air Inlet Node,  !- Coil Air Inlet Node
    SuppHeating Coil Air Inlet Node,  !- Coil Air Outlet Node
    CyclingFanAndCompressor,           !- Supply Air Fan Operation Mode
    -8.0,                    !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
                         !- Operation {C}
    HPACDefrostCAPFT,        !- Defrost energy input ratio modifier curve (temperature)
    7.22,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation
    reverse-cycle,           !- Defrost Strategy
    timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000.0,                  !- Resistive Defrost Heater Capacity {W}
    No,                      !- Apply Part Load Fraction to Speeds greater than 1
    NaturalGas,              !- Fuel type
    4,                       !- Number of speeds
    7500,                    !- Rated Total Heating Capacity, Speed 1 {W}
    2.75,                    !- Rated COP, Speed 1
    0.45,                    !- Rated Air Volume Flow Rate, Speed 1 {m3/s}
    HPACHeatCapFT Speed 1,   !- Total Heating Capacity Modifier Curve, Speed 1 (temperature)
    HPACHeatCapFF Speed 1,   !- Total Heating capacity modifier curve, Speed 1 (flow fraction)
    HPACHeatEIRFT Speed 1,   !- Energy input ratio modifier curve, Speed 1 (temperature)
    HPACHeatEIRFF Speed 1,   !- Energy input ratio modifier curve, Speed 1 (flow fraction)
    HPACHeatPLFFPLR Speed 1, !- Part load fraction correlation, Speed 1 (part load ratio)
    0.2,                     !- Rated waste heat fraction of power input, Speed 1
    HAPCHeatWHFT Speed 1,    !- Waste heat modifier curve, Speed 1 (temperature)
    17500,                   !- Rated Total Heating Capacity, Speed 2 {W}
    2.75,                    !- Rated COP, Speed 2
    0.85,                    !- Rated Air Volume Flow Rate, Speed 2 {m3/s}
    HPACHeatCapFT Speed 2,   !- Total Heating Capacity Modifier Curve, Speed 2 (temperature)
    HPACHeatCapFF Speed 2,   !- Total Heating capacity modifier curve, Speed 2 (flow fraction)
    HPACHeatEIRFT Speed 2,   !- Energy input ratio modifier curve, Speed 2 (temperature)
    HPACHeatEIRFF Speed 2,   !- Energy input ratio modifier curve, Speed 2 (flow fraction)
    HPACHeatPLFFPLR Speed 2, !- Part load fraction correlation, Speed 2 (part load ratio)
    0.2,                     !- Rated waste heat fraction of power input, Speed 2
    HAPCHeatWHFT Speed 2,    !- Waste heat modifier curve, Speed 2 (temperature)
    25500,                   !- Rated Total Heating Capacity, Speed 3 {W}
    2.75,                    !- Rated COP, Speed 3
    1.25,                    !- Rated Air Volume Flow Rate, Speed 3 {m3/s}
    HPACHeatCapFT Speed 3,   !- Total Heating Capacity Modifier Curve, Speed 3 (temperature)
    HPACHeatCapFF Speed 3,   !- Total Heating capacity modifier curve, Speed 3 (flow fraction)
    HPACHeatEIRFT Speed 3,   !- Energy input ratio modifier curve, Speed 3 (temperature)
    HPACHeatEIRFF Speed 3,   !- Energy input ratio modifier curve, Speed 3 (flow fraction)
    HPACHeatPLFFPLR Speed 3, !- Part load fraction correlation, Speed 3 (part load ratio)
    0.2,                     !- Rated waste heat fraction of power input, Speed 3
    HAPCHeatWHFT Speed 3,    !- Waste heat modifier curve, Speed 3 (temperature)
    35500,                   !- Rated Total Heating Capacity, Speed 4 {W}
    2.75,                    !- Rated COP, Speed 4
    1.75,                    !- Rated Air Volume Flow Rate, Speed 4 {m3/s}
    HPACHeatCapFT Speed 4,   !- Total Heating Capacity Modifier Curve, Speed 4 (temperature)
    HPACHeatCapFF Speed 4,   !- Total Heating capacity modifier curve, Speed 4 (flow fraction)
    HPACHeatEIRFT Speed 4,   !- Energy input ratio modifier curve, Speed 4 (temperature)
    HPACHeatEIRFF Speed 4,   !- Energy input ratio modifier curve, Speed 4 (flow fraction)
    HPACHeatPLFFPLR Speed 4, !- Part load fraction correlation, Speed 4 (part load ratio)
    0.2,                     !- Rated waste heat fraction of power input, Speed 4
    HAPCHeatWHFT Speed 4;    !- Waste heat modifier curve, Speed 4 (temperature)


  COIL:Cooling:DX:MultiSpeed,
    Heat Pump ACDXCoil 1,    !- Coil Name
    FanAndCoilAvailSched,    !- Availability Schedule
    DX Cooling Coil Air Inlet Node,  !- Coil Air Inlet Node
    Heating Coil Air Inlet Node,  !- Coil Air Outlet Node
    CyclingFanAndCompressor,           !- Supply Air Fan Operation Mode
    Outdoor Condenser Air Node, !- Condenser Air Inlet Node Name
    AirCooled,              !- Condenser Type
    ,                        !- Name of Water Storage Tank for Supply
    ,                        !- Name of Water Storage Tank for Condensate Collection
    No,                      !- Apply Part Load Fraction to Speeds greater than 1
    No,                      !- Apply Latent Degradation to Speeds greater than 1
    200.0,                   !- Crankcase Heater Capacity {W}
10.0,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
                         !- Operation {C}
    NaturalGas,              !- Fuel type
    4,                       !- Number of speeds
    7500,                    !- Rated Total Cooling Capacity, Speed 1 (gross) {W}
    0.75,                    !- Rated SHR, Speed 1
    3.0,                     !- Rated COP, Speed 1
    0.40,                    !- Rated Air Volume Flow Rate, Speed 1 {m3/s}
    HPACCoolCapFT Speed 1,   !- Total Cooling Capacity Modifier Curve, Speed 1 (temperature)
    HPACCoolCapFF Speed 1,   !- Total Cooling Capacity Modifier Curve, Speed 1 (flow fraction)
    HPACCOOLEIRFT Speed 1,   !- Energy Input Ratio Modifier Curve, Speed 1 (temperature)
    HPACCOOLEIRFF Speed 1,   !- Energy Input Ratio Modifier Curve, Speed 1 (flow fraction)
    HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 1 (part load ratio)
    1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 1 {s}
1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
                         !- Capacity, Speed 1 {dimensionless}
    3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 1 {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant, Speed 1 {s}
    0.2,                     !- Rated waste heat fraction of power input, Speed 1 {dimensionless}
    HAPCCoolWHFT Speed 1,    !- Waste heat modifier curve, Speed 1 (temperature)
    0.9,                     !- Evaporative Condenser Effectiveness, Speed 1 {dimensionless}
    0.05,                    !- Evaporative Condenser Air Volume Flow Rate, Speed 1 {m3/s}
    50,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 1 {W}
    17500,                   !- Rated Total Cooling Capacity, Speed 2 (gross) {W}
    0.75,                    !- Rated SHR, Speed 2
    3.0,                     !- Rated COP, Speed 2
    0.85,                    !- Rated Air Volume Flow Rate, Speed 2 {m3/s}
    HPACCoolCapFT Speed 2,   !- Total Cooling Capacity Modifier Curve, Speed 2 (temperature)
    HPACCoolCapFF Speed 2,   !- Total Cooling Capacity Modifier Curve, Speed 2 (flow fraction)
    HPACCOOLEIRFT Speed 2,   !- Energy Input Ratio Modifier Curve, Speed 2 (temperature)
    HPACCOOLEIRFF Speed 2,   !- Energy Input Ratio Modifier Curve, Speed 2 (flow fraction)
    HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 2 (part load ratio)
    1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 2 {s}
1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
                         !- Capacity, Speed 2 {dimensionless}
    3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 2 {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant, Speed 2 {s}
    0.2,                     !- Rated waste heat fraction of power input, Speed 2 {dimensionless}
    HAPCCoolWHFT Speed 2,    !- Waste heat modifier curve, Speed 2 (temperature)
    0.9,                     !- Evaporative Condenser Effectiveness, Speed 2 {dimensionless}
    0.1,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 2 {m3/s}
    60,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 2 {W}
    25500,                   !- Rated Total Cooling Capacity, Speed 3 (gross) {W}
    0.75,                    !- Rated SHR, Speed 3
    3.0,                     !- Rated COP, Speed 3
    1.25,                    !- Rated Air Volume Flow Rate, Speed 3 {m3/s}
    HPACCoolCapFT Speed 3,   !- Total Cooling Capacity Modifier Curve, Speed 3 (temperature)
    HPACCoolCapFF Speed 3,   !- Total Cooling Capacity Modifier Curve, Speed 3 (flow fraction)
    HPACCOOLEIRFT Speed 3,   !- Energy Input Ratio Modifier Curve, Speed 3 (temperature)
    HPACCOOLEIRFF Speed 3,   !- Energy Input Ratio Modifier Curve, Speed 3 (flow fraction)
    HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 3 (part load ratio)
    1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 3 {s}
1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
                         !- Capacity, Speed 3 {dimensionless}
    3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 3 {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant, Speed 3 {s}
    0.2,                     !- Rated waste heat fraction of power input, Speed 3 {dimensionless}
    HAPCCoolWHFT Speed 3,    !- Waste heat modifier curve, Speed 3 (temperature)
    0.9,                     !- Evaporative Condenser Effectiveness, Speed 3 {dimensionless}
    0.2,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 3 {m3/s}
    80,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 3 {W}
    35500,                   !- Rated Total Cooling Capacity, Speed 4 (gross) {W}
    0.75,                    !- Rated SHR, Speed 4
    3.0,                     !- Rated COP, Speed 4
    1.75,                    !- Rated Air Volume Flow Rate, Speed 4 {m3/s}
    HPACCoolCapFT Speed 4,   !- Total Cooling Capacity Modifier Curve, Speed 4 (temperature)
    HPACCoolCapFF Speed 4,   !- Total Cooling Capacity Modifier Curve, Speed 4 (flow fraction)
    HPACCOOLEIRFT Speed 4,   !- Energy Input Ratio Modifier Curve, Speed 4 (temperature)
    HPACCOOLEIRFF Speed 4,   !- Energy Input Ratio Modifier Curve, Speed 4 (flow fraction)
    HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 4 (part load ratio)
    1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 4 {s}
1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent
                         !- Capacity, Speed 4 {dimensionless}
    3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 4 {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant, Speed 4 {s}
    0.2,                     !- Rated waste heat fraction of power input, Speed 4 {dimensionless}
    HAPCCoolWHFT Speed 4,    !- Waste heat modifier curve, Speed 4 (temperature)
    0.9,                     !- Evaporative Condenser Effectiveness, Speed 4 {dimensionless}
    0.3,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 4 {m3/s}
    100;                     !- Evaporative Condenser Pump Rated Power Consumption, Speed 4 {W}

Coil:Heating:Gas,
    Supp Gas Heating Coil 1,  !- Coil Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency of the Coil
    45000,                   !- Nominal Capacity of the Coil {W}
    SuppHeating Coil Air Inlet Node,  !- Coil\_Air\_Inlet\_Node
    Air Loop Outlet Node;    !- Coil\_Air\_Outlet\_Node

Fan:OnOff,
    Supply Fan 1,            !- Fan Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300.0,                   !- Delta Pressure {Pa}
    1.7,                     !- Max Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Fan\_Inlet\_Node
    DX Cooling Coil Air Inlet Node;  !- Fan\_Outlet\_Node

AirTerminal:SingleDuct:Uncontrolled,
      Zone1DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 1 Inlet Node,               ! zone supply air node name
     0.612;                           ! maximum air flow rate, m3/s

AirTerminal:SingleDuct:Uncontrolled,
      Zone2DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 2 Inlet Node,               ! zone supply air node name
     0.476;                           ! maximum air flow rate, m3/s

AirTerminal:SingleDuct:Uncontrolled,
      Zone3DirectAir,                  ! direct air unit name
     FanAndCoilAvailSched,            ! schedule name for on/off schedule
      Zone 3 Inlet Node,               ! zone supply air node name
     0.612;                           ! maximum air flow rate, m3/s
```

### Unitary Air to Air MultiSpeed Heat Pump (AirLoopHVAC) Outputs

* HVAC,Average,Unitary System Fan Part Load Ratio []

* HVAC,Average,Unitary System Compressor Part Load Ratio []

* HVAC,Average,Unitary System DX Coil Cycling Ratio []

* HVAC,Average,Unitary System DX Coil Speed Ratio []

* HVAC,Average,Unitary System DX Coil Speed Level []

* HVAC,Average,Unitary System Electric Power[W]

* HVAC,Sum,Unitary System Electric Energy [J]

* HVAC,Average,Unitary System Total Cooling Rate [W]

* HVAC,Average,Unitary System Total Heating Rate [W]

* HVAC,Average,Unitary System Sensible Cooling Rate [W]

* HVAC,Average,Unitary System Sensible Heating Rate [W]

* HVAC,Average,Unitary System Latent Cooling Rate [W]

* HVAC,Average,Unitary System Latent Heating Rate [W]

* HVAC,Average,Unitary System Ancillary Electric Power[W]

* HVAC,Sum,Unitary System Cooling Ancillary Electric Energy [J]

* HVAC,Sum,Unitary System Heating Ancillary Electric Energy [J]

If heat recovery is specified:

* HVAC,Average, Unitary System Heat Recovery Rate [W]

* HVAC,Average, Unitary System Heat Recovery Inlet Temperature [C]

* HVAC,Average, Unitary System Heat Recovery Outlet Temperature [C]

* HVAC,Average, Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]

* HVAC,Sum, Unitary System Heat Recovery Energy [J]

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the multispeed heat pump to the heat pump’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate) at Speed 1. For continuous fan operation mode, this variable is always 1.0 when the heat pump is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state heat pump heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the heat pump fan may be different from the fan part-load ratio reported here due the part-load performance of the heat pump’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff). When the speed number is greater than 1, the value is 1.0.

#### Unitary System Compressor Part Load Ratio []

This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil at Speed 1. The runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate. When the speed number is greater than 1, the value is 1.0.

#### Unitary System DX Coil Cycling Ratio []

This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil (Speed 1) for the entire system timestep. The value is between 0.0 and 1.0 when the heat pump is cycling on and off its lowest speed (Speed 1) and 1.0 when the multispeed heat pump operates at speeds above 1.

#### Unitary System DX Coil Speed Ratio []

This output variable is the ratio of time in a system timestep that the compressor is at rated speed between two consecutive speed numbers ( [Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. The value is 0.0 during Speed 1 operation.

The physical meaning of the speed ratio is dependent on the compressor configuration defined in the field of child coil object: Apply Part Load Fraction to Speeds greater than 1. The allowed choice is either Yes or No. When No is entered, one compressor is assumed for all speeds.  The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the lower speed runs in the rest of the system timestep. When Yes is entered, multiple compressors are assumed, and each compressor has associated speed. The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the low speed runs in a whole system timestep.

#### Unitary System DX Coil Speed Level []

This output variable reports the maximum speed needed when the heat pump operates to meet the sensible load (heating or cooling) in a system timestep. When the value is 1, the heat pump operates at Speed 1 (lowest speed). For this case the cycling ratio is between 0.0 and 1.0, while the speed ratio is 0.0. When the speed number output variable is above one, such as i, the heat pump operation is determined by the speed ratio through linear interpolation. For example, when the speed ratio is 0.4 and the speed number is 3, the heat pump operates at Speed 3 for 40% of a system timestep and at Speed 2 for 60% of a system timestep for a single compressor. For multiple compressors, the heat pump operates at Speed 3 in the 40% of a system timestep and at Speed 2 in the whole system timestep.

#### Unitary System Total Heating Rate [W]

This output field is the total (enthalpy) heat addition rate of the multispeed heat pump to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.

#### Unitary System Total Cooling Rate [W]

This output field is the total (enthalpy) heat extraction rate of the multispeed heat pump from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.

#### Unitary System Sensible Heating Rate [W]

This output field reports the sensible heat addition rate of the multispeed heat pump to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.

#### Unitary System Sensible Cooling Rate [W]

This output field reports the moist air sensible heat extraction rate of the multispeed heat pump from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.

#### Unitary System Latent Heating Rate [W]

This output field is the latent heat addition (humidification) rate of the multispeed heat pump in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the multispeed heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.

#### Unitary System Latent Cooling Rate [W]

This output field is the latent heat extraction (dehumidification) rate of the multispeed heat pump in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the multispeed heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.

#### Unitary System Electric Power [W]

This output field is the electricity consumption rate of the multispeed heat pump in Watts. The consumption includes electricity used by the DX coils (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported. Any non-electric energy use is not reported by the heat pump object but is reported in the associated coil objects as appropriate.

#### Unitary System Electric Energy [J]

This output field is the electricity consumption of the multispeed heat pump in Joules for the timestep being reported. The consumption includes electricity used by the DX compressor (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported. Any non-electric energy use is not reported by the heat pump object but is reported in the associated coil objects as appropriate.

#### Unitary System Ancillary Electric Power [W]

This output field is the average auxiliary electricity consumption rate (including both on-cycle and off-cycle) in Watts for the timestep being reported.

#### Unitary System Cooling Ancillary Electric Energy [J]

This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the heat pump is providing cooling (DX cooling coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Cooling, Group Key = System (ref. Output:Meter objects).

#### Unitary System Heating Ancillary Electric Energy [J]

This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the heat pump is providing heating (DX heating coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Heating, Group Key = System (ref. Output:Meter objects).

#### Unitary System Heat Recovery Inlet Temperature [C]

#### Unitary System Heat Recovery Outlet Temperature [C]

#### Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]

These outputs are the heat recovery inlet and outlet temperatures and water mass flow rate for multispeed heat pumps with heat recovery.

#### Unitary System Heat Recovery Rate [W]

#### Unitary System Heat Recovery Energy [J]

For multispeed heat pumps with heat recovery, these outputs are the recoverable energy rate (in Watts) and energy (in Joules).

### AirLoopHVAC:Unitary:Furnace:HeatOnly

The EnergyPlus furnace is a “virtual” component that consists of a fan component  (OnOff or ConstantVolume) and a Gas or Electric heating coil component. The blow through furnace configuration is shown in the Figure below.

![](media/image302.svg)

Figure 120. Schematic of Blow Through Furnace Model

Links to the fan and heating coil specifications are provided in the furnace input data syntax. In addition the control zone name and the furnace design operating conditions are specified by the furnace inputs.

#### Field: Name

This alpha field contains the identifying name for the furnace.

#### Field: Availability Schedule Name

This alpha field contains the schedule name which contains information on the availability of the furnace to operate. A schedule value equal to 0 denotes that the furnace must be off for that time period. A value greater than 0 denotes that the furnace is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Furnace Inlet Node Name

This alpha field contains the furnace inlet node name.

#### Field: Furnace Outlet Node Name

This alpha field contains the furnace outlet node name.

***Field: Supply Air Fan Operating Mode Schedule Name***

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating coil cycle on and off together to meet the heating load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating coil cycles to meet the load.

#### Field: Maximum Supply Air Temperature

This numeric field contains the design operating furnace air outlet temperature in degrees C when the furnace is heating. If this input field is left blank, the default value is 80 C.

#### Field: Heating Supply Air Flow Rate

This numeric field contains the design volumetric flow rate of the furnace in cubic meters per second. This volumetric flow rate should match the flow rate specified for the furnace fan.

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the furnace is located.

#### Field: Supply Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the furnace. Fan type must be **Fan:OnOff** or **Fan:ConstantVolume**. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).

#### Field: Supply Fan Name

This alpha field contains the identifying name given to the furnace fan.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the heating coil. The fan “blows through” the heating coil. The second choice stands for “draw through fan”. This means that the unit consists of the heating coil followed by a fan. The fan “draws air through” the heating coil. If this field is left blank, the default is blow through.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat Only Furnace) itself provides the "controller" function of modulating water flow. Heating coil type must be:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the furnace heating coil.

As shown in the example below, correct specification of the furnace requires specification of the following objects in addition to the furnace object:

1)   fan (Fan:OnOff or Fan:ConstantVolume)

2)   heating coil (Coil:Heating:Gas or Coil:Heating:Electric)

3)   direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace

Note: the furnace’s fan and heating coil must be connected in the air loop according to the configuration shown above (Figure 120) when a blow through fan configuration is specified. If a draw through fan is used, the fan is located down stream of the heating coil. In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the furnace object.
```idf
AirLoopHVAC:Unitary:Furnace:HeatOnly,
    Gas Furnace 1,        !- Name
    FanAndCoilAvailSched, !- Availability Schedule Name
    Air Loop Inlet Node,  !- Furnace Air Inlet Node Name
    Air Loop Outlet Node, !- Furnace Air Outlet Node Name
    CycFanSchedule,       !- Supply Air Fan Operating Mode Schedule Name
    80,                   !- Maximum Supply Air Temperature {C}
    1.3,                  !- Heating Supply Air Flow Rate {m3/s}
    East Zone,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,            !- Supply Fan Object Type
    Supply Fan 1,         !- Supply Fan Fame
    BlowThrough,          !- Fan Placement
    Coil:Heating:Gas,     !- Heating Coil Object Type
    Furnace Coil;         !- Heating Coil Name


  Coil:Heating:Gas,
    Furnace Coil,          !- Coil Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
    0.8,                   !- Gas Burner Efficiency of the Coil
    20000,                 !- Nominal Capacity of the Coil {W}
    Heating Coil Air Inlet Node,  !- Coil_Air_Inlet_Node
    Air Loop Outlet Node,         !- Coil_Air_Outlet_Node
    ,                      !- Coil_Temp_Setpoint_Node
    100,                   !- Parasitic Electric Load {W}
    PLFCurveforGasFurnace, !- Part load fraction correlation (function of part load ratio)
    10;                    !- Parasitic Gas Load {W}


Curve:Cubic,
    PLFCurveforGasFurnace, !- Name
    0.8,  !- Coefficient1 Constant
    0.2,  !- Coefficient2 x
    0.0,  !- Coefficient3 x**2
    0.0,  !- Coefficient4 x**3
    0,  !- Minimum Value of x
    1;  !- Maximum Value of x


  Fan:OnOff,
    Supply Fan 1,          !- Fan Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
    0.7,    !- Fan Total Efficiency
    600.0,  !- Delta Pressure {Pa}
    1.3,    !- Max Flow Rate {m3/s}
    0.9,    !- Motor Efficiency
    1.0,    !- Motor In Airstream Fraction
    Air Loop Inlet Node,          !- Fan_Inlet_Node
    Heating Coil Air Inlet Node;  !- Fan_Outlet_Node


  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,       !-Direct Air Name
    FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 1 Inlet Node,    !- Zone Supply Air Node Name
   0.47;   !- Maximum air flow rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,       !- Direct Air Name
   FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 2 Inlet Node,    !- Zone Supply Air Node Name
   0.36;   !- Maximum air flow rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,       !- Direct Air Name
   FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 3 Inlet Node,    !- Zone Supply Air Node Name
   0.47;   !- Maximum air flow rate {m3/s}
```



Example of Heat-Only Furnace Specification

### Unitary/Furnace Heat Only (AirLoopHVAC) Outputs

* HVAC,Average,Unitary System Fan Part Load Ratio []

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the furnace to the furnace’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating load to the furnace heating capacity. For the cycling fan mode, the runtime fraction for the furnace fan may be different from the fan part-load ratio reported here due the part-load performance of the furnace’s heating coil (delay at start-up to reach steady-state heating output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).

### AirLoopHVAC:UnitaryHeatOnly

The AirLoopHVAC:UnitaryHeatOnly is identical to the AirLoopHVAC:Unitary:Furnace:HeatOnly model. The heat-only unitary system is a “virtual” component that consists of a fan component (OnOff or ConstantVolume) and a Gas or Electric heating coil component. The blow through unitary system configuraion is shown in the Figure below.

![](media/image303.svg)

Figure 121. Schematic of Blow Through Heat-Only Unitary System

Links to the fan and heating coil specifications are provided in the unitary system input data syntax. In addition, the control zone name and the unitary system design operating conditions are specified by the unitary system syntax.

#### Field: Name

This alpha field contains the identifying name for the unitary system.

#### Field: Availability Schedule Name

This alpha field contains the schedule name which contains information on the availability of the unitary system to operate. A schedule value equal to 0 denotes that the unitary system must be off for that time period. A value greater than 0 denotes that the unitary system is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Unitary System Air Inlet Node Name

This alpha field contains the unitary system inlet node name.

#### Field: Unitary System Air Outlet Node Name

This alpha field contains the unitary system outlet node name.

***Field: Supply Air Fan Operating Mode Schedule Name***

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating coil cycle on and off together to meet the heating load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating coil cycles to meet the load.

#### Field: Maximum Supply Air Temperature

This numeric field contains the design  air outlet temperature in degrees C when the unitary system is heating. If this input field is left blank, the default value is 80 C.

#### Field: Heating Supply Air Flow Rate

This numeric field contains the design volumetric flow rate of the unitary system in cubic meters per second. This volumetric flow rate should match the flow rate specified for the unitary system fan.

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the unitary system is located.

#### Field: Supply Fan Object Type

This alpha field contains the identifying type of supply air fan specified for the unitary system. Fan type must be **Fan:OnOff** or **Fan:ConstantVolume**. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).

#### Field: Supply Fan Name

This alpha field contains the identifying name given to the unitary system fan.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the heating coil. The fan “blows through” the heating coil. The second choice stands for “draw through fan”. This means that the unit consists of the heating coil followed by a fan. The fan “draws air through” the heating coil. If this field is left blank, the default is blow through.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat Only) itself provides the "controller" function of modulating water flow. Heating coil type must be:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the unitary system heating coil.

As shown in the example below, correct specification of the heat-only unitary system requires specification of the following objects in addition to the unitary system object:

1)   fan (Fan:OnOff or Fan:ConstantVolume)

2)   heating coil (Coil:Heating:Gas or Coil:Heating:Electric)

3)   direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace

Note: the unitary system’s fan and heating coil must be connected in the air loop according to the configuration shown above (Figure 121) when a blow through fan configuration is specified. If a draw through fan is used, the fan is located down stream of the heating coil. In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the unitary system object.

```idf
AirLoopHVAC:UnitaryHeatOnly,
    Gas Unitary System 1, !- Name
    FanAndCoilAvailSched, !- Availability Schedule Name
    Air Loop Inlet Node,  !- Unitary System Air Inlet Node Name
    Air Loop Outlet Node, !- Unitary System Air Outlet Node Name
    CycFanSchedule,       !- Supply Air Fan Operating Mode Schedule Name
    80,                   !- Maximum Supply Air Temperature {C}
    1.3,                  !- Heating Supply Air Flow Rate {m3/s}
    East Zone,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,            !- Supply Fan Object Type
    Supply Fan 1,         !- Supply Fan Name
    BlowThrough,          !- Fan Placement
    Coil:Heating:Gas,     !- Heating Coil Object Type
    Unitary System Heating Coil; !- Heating Coil Name


  Coil:Heating:Gas,
    Unitary System Heating Coil, !- Coil Name
    FanAndCoilAvailSched,        !- Availability Schedule Name
    0.8,                         !- Gas Burner Efficiency of the Coil
    20000,                       !- Nominal Capacity of the Coil {W}
    Heating Coil Air Inlet Node, !- Coil_Air_Inlet_Node
    Air Loop Outlet Node,        !- Coil_Air_Outlet_Node
    ,                            !- Coil_Temp_Setpoint_Node
    100,                         !- Parasitic Electric Load {W}
    PLFCurveforUnitarySystem,    !- Part load fraction correlation (function of part load ratio)
    10;                          !- Parasitic Gas Load {W}


Curve:Cubic,
    PLFCurveforUnitarySystem,  !- Name
    0.8,  !- Coefficient1 Constant
    0.2,  !- Coefficient2 x
    0.0,  !- Coefficient3 x**2
    0.0,  !- Coefficient4 x**3
    0,  !- Minimum Value of x
    1;  !- Maximum Value of x


Fan:OnOff,
    Supply Fan 1,          !- Fan Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
    0.7,    !- Fan Total Efficiency
    600.0,  !- Delta Pressure {Pa}
    1.3,    !- Max Flow Rate {m3/s}
    0.9,    !- Motor Efficiency
    1.0,    !- Motor In Airstream Fraction
    Air Loop Inlet Node,          !- Fan_Inlet_Node
    Heating Coil Air Inlet Node;  !- Fan_Outlet_Node


  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,       !-Direct Air Name
    FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 1 Inlet Node,    !- Zone Supply Air Node Name
   0.47;   !- Maximum air flow rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,       !- Direct Air Name
   FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 2 Inlet Node,    !- Zone Supply Air Node Name
   0.36;   !- Maximum air flow rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,       !- Direct Air Name
   FanAndCoilAvailSched, !- Schedule name for on/off schedule
    Zone 3 Inlet Node,    !- Zone Supply Air Node Name
   0.47;   !- Maximum air flow rate {m3/s}
```

Example of Heat-Only Unitary System Specification

### Unitary Heat Only (AirLoopHVAC) Outputs

* HVAC,Average,Unitary System Fan Part Load Ratio []

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating load to the unitary system heating capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the unitary system’s heating coil (delay at start-up to reach steady-state heating output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).

### AirLoopHVAC:UnitaryHeatPump:WaterToAir

The unitary water-to-air heat pump is similar to the unitary air-to-air heat pump except water is used on the source side. Links to the fan, WaterToAirHeatPump cooling coil, WaterToAirHeatPump heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. The heat pump switches between cooling and heating depending on the zone’s demand. The load side (air) of the unitary water-to-air heat pump consists of an On/Off fan component, a WaterToAirHeatPump cooling coil component, a WaterToAirHeatPump heating coil component, and a Gas, Electric, Steam, or Hot Water supplemental heating coil component. The source side (water) of the heat pump is connected to a condenser loop with a heat exchanger (ground heat exchanger or other type) or a plant loop with a heating source such as a boiler and a cooling source such as a chiller or cooling tower. The diagram below shows the setup and connection of the heat pump for the source side and load side for a ground heat exchanger configuration. Note that on the load side, the WaterToAirHeatPump cooling coil must always be placed before the WaterToAirHeatPump heating coil.

There are three type of WaterToAirHeatPump coil models available:

* Coil:Cooling:WaterToAirHeatPump:ParameterEstimation

* Coil:Heating:WaterToAirHeatPump:ParameterEstimation

* Coil:Cooling:WaterToAirHeatPump:EquationFit

* Coil:Heating:WaterToAirHeatPump:EquationFit

* Coil:Cooling:WatertoAirHeatPump:VariableSpeedEquationFit

* Coil:Heating:WatertoAirHeatPump:VariableSpeedEquationFit

![FurnaceSchematic\_WSHP](media/image304.png)

Figure 122. Water to Air Heat Pump Schematic for a BlowThrough Configuration with Ground Heat Exchanger

In addition, the control zone name and the system design operating conditions are specified by the heat pump inputs.

#### Field: Name

This alpha field contains the identifying name for the unitary system heat pump.

#### Field: Availability Schedule Name

This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Air Inlet Node Name

This alpha field contains the name of the HVAC system node from which the heat pump draws its inlet air.

#### Field: Air Outlet Node Name

This alpha field contains the name of the HVAC system node to which the heat pump sends its outlet air.

#### Field: Supply Air Flow Rate

This numeric field contains the design volumetric flow rate through the heat pump in cubic meters per second. This volume flow rate is only used when the cooling and heating coil object type is Coil:\*:WaterToAirHeatPump:ParameterEstimation. Although a value greater than 0 is required (input cannot be blank or 0), this input is not used for the EquationFit model. Instead, the supply air flow rate is determined by the input in the corresponding Coil:\*:WaterToAirHeatPump:EquationFit objects.

#### Field: Controlling Zone or Thermostat Location

This alpha field contains the identifying zone name where the thermostat controlling the heat pump is located.

#### Field: Supply Air Fan Object Type

This alpha field contains the identifying type of supply air fan specified in the heat pump. Fan type must be Fan:OnOff.

#### Field: Supply Air Fan Name

This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.

#### Field: Heating Coil Object Type

This alpha field contains the identifying type of heating coil specified in the heat pump. Heating coil types are:

* Coil:Heating:WaterToAirHeatPump:ParameterEstimation

* Coil:Heating:WaterToAirHeatPump:EquationFit

* Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit

#### Field: Heating Coil Name

This alpha field contains the identifying name given to the WaterToAirHeatPump heating coil, and should match the name specified in the corresponding WaterToAirHeatPump heating coil object.

#### Field: Heating Convergence

This numeric value allows the user to determine how close the air side has to be controlled. Lower the value of convergence better the control of air side conditions and less the zone temperature fluctuations. However in a poorly designed system, a lower convergence might result in warning errors which are caused due to the iteration limit for run time fraction calculation is limited to 20.

#### Field: Cooling Coil Object Type

This alpha field contains the identifying type of cooling coil specified in the heat pump. Cooling coil types are:

* Coil:Cooling:WaterToAirHeatPump:ParameterEstimation

* Coil:Cooling:WaterToAirHeatPump:EquationFit

* Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit

#### Field: Cooling Coil Name

This alpha field contains the identifying name given to the WaterToAirHeatPump cooling coil, and should match the name specified in the corresponding WaterToAirHeatPump cooling coil object.

#### Field: Cooling Convergence

This numeric value allows the user to determine how close the air side has to be controlled. Lower the value of convergence better the control of air side conditions and less the zone temperature fluctuations. However in a poorly designed system, a lower convergence might result in warning errors which are caused due to the iteration limit for run time fraction calculation is limited to 20.

#### Field: Maximum Cycling Rate

This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50% run time fraction. Suggested values are shown below (Henderson et al. 1999):

![](media/image305.svg)

#### Field: Heat Pump Time Constant

This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):

![](media/image306.svg)

#### Field: Fraction of On-Cycle Power Use

This numeric field contains the fraction of on-cycle power use to adjust the part load fraction based on the off-cycle power consumption due to crankcase heaters, controls, fans, and etc. Suggested value values are below (Henderson et al. 1999):

![](media/image307.svg)

#### Field: Heat Pump Fan Delay Time

This numeric field contains the time delay for the heat pump supply air fan to shut off after the compressor cycles off in seconds. This value can be obtained from the manufacturer or the heat pump catalog. Enter a value of zero when the heat pump’s fan operating mode is continuous. Suggested value is 60 seconds.

#### Field: Supplemental Heating Coil Object Type

This is the object type of the supplemental heating coil. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (AirLoop Unitary Water to Air Heat Pump) itself provides the "controller" function of modulating water flow. The valid choices are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Water

* Coil:Heating:Steam

#### Field: Supplemental Heating Coil Name

This alpha field contains the identifying name given to the supplemental heating coil, and should match the name specified in the corresponding supplemental heating coil object.

#### Field: Maximum Supply Air Temperature from Supplemental Heater

This numeric field defines the maximum allowed supply air temperature exiting the heat pump supplemental heating coil in degrees Celsius.

#### Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation

This numeric field defines the outdoor air dry-bulb temperature in degrees Celsius above which the heat pump supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21°C. If this input field is left blank, the default value is 21°C.

#### Field: Outdoor Dry-Bulb Temperature Sensor Node Name

This alpha field specifies the name of the outdoor node which controls the operation of the supplemental heating coil. If this field is left blank, the outdoor temperature is based solely on the weather data. If this field is not blank, the node name specified must also be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature is taken directly from the weather data.

#### Field: Fan Placement

This alpha field has two choices: **BlowThrough** or **DrawThrough**. The first choice represents a blow through system where the supply air fan is before the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. The second choice represents a draw through system where the supply fan is between the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. If this input field is left blank, the default is blow through.

#### Field: Supply Air Fan Operating Mode Schedule Name

This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating/cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply air fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, the model assumes the supply air fan cycles with the heating or cooling coil throughout the simulation period.

As shown in the example below, correct specification of the water-to-air heat pump requires specification of the following objects in addition to the AirLoopHVAC:UnitaryHeatPump:WaterToAir object:

- On/Off fan

- WaterToAirHeatPump cooling coil

- WaterToAirHeatPump heating coil

- Supplementary heating coil

- Direct air unit for each zone served by the heat pump

- Condenser demand branches

It should be noted that the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the heat pump object.

#### Field: Dehumidification Control Type

This alpha input field contains the type of dehumidification control. The following options are valid for this field:

**None** - meet sensible load only, no active dehumidification control

**CoolReheat** - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. The excess cooling beyond the cooling set point temperature is offset by the supplemental heating coil.

The default is **None**. For **CoolReheat** dehumidification control modes, the maximum humidity setpoint is required. This must be set using a **ZoneControl:Humidistat** object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. Supplemental heating coil (supplemental heating coil type and name) is a required input in WaterToAir HeatPumps. When dehumidification control is active the heating and the reheat load due to extra dehumidification are met with supplemetal heating coil. The supplemental heating coil capacity must be adequate enough to meet the heating coil load and offset the excess cooling load due to  extra dehumidification. The dehumidification control type CoolReheat works only with Coil:Cooling:WaterToAirHeatPump:EquationFit cooling coil type.

#### Field: Heat Pump Coil Water Flow Mode

This field specifies the way in which water flow through the heat pump coils will be modeled.  This field is only used when WatertoAirHeatPump:EquationFit coils are used. There are three options:

- Cycling

- Constant

- CyclingOnDemand

**Cycling** varies water flow through the coil based on the heat pump Part Load Ratio.  This control method is appropriate for modeling heat pumps that are outfitted with a soleniod valve which allows water to flow through the coil only when the compressor is active. This is the default for EnergyPlus V8 and later.

**Constant** provides a constant water flow regardless of heat pump operation.  Remember that EnergyPlus has two coils (a heating coil and a cooling coil) to approximate the operation of one coil that can operate in either heating mode or cooling mode.  Therefore, when the water flow mode is constant, there will be full flow through either the heating coil or the cooling coil, but not both at the same time.

**ConstantOnDemand** provides full flow through the coil whenever there is a load.  When there is no load, there is zero flow through the coil.  This control strategy represents the way EnergyPlus modeled heat pump water flow prior to Version 8.



Following is an example of IDF usage:
```idf
AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    DXAC Heat Pump 1,        !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Mixed Air Node,          !- Air Inlet Node Name
    Air Loop Outlet Node,    !- Air Outlet Node Name
    2,                       !- Supply Air Flow Fate {m3/s}
    East Zone,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,        !- Supply Air Fan Object Type
    Supply Fan 1,            !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:ParameterEstimation,  !- Heating Coil Object Type
    Heat Pump Heating Mode,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5, !- Maximum Cycling Rate {cycles/hr}
    60, !- Heat Pump Time Constant {s}
    0.01, !- Fraction of On-Cycle Power Use
    60,    !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node, !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    CoolReheat;              !- Dehumidification Control Type


Schedule:Compact,
    CyclingFanSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4




  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
    Heat Pump Cooling Mode,  !- Name
    Scroll,                !- Compressor Type
    R22,                   !- Refrigerant Type
    0.0015,                  !- Design Source Side Flow Rate {m3/s}
    38000,  !- Nominal Cooling Coil Capacity {W)
    0,            !- Nominal Time for Condensate Removal to Begin {s}
    0,      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    3000000,                 !- High Pressure CutOff {Pa}
    0,                       !- Low Pressure CutOff {Pa}
    Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    3.78019E+03,!-Parameter 1 {W/K}
    2.80303E+03,!- Parameter 2 {W/K}
   7.93591E-01,!- Parameter 3 {C}
    1.91029E+03,!- Parameter 4 {W}
    2.66127E+00,!- Parameter 5
    1.06009E-02,!- Parameter 6
    1.65103E+00,!- Parameter 7
    9.73887E-03,!- Parameter 8
    1.04563E+03;!- Parameter 9




 Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
    Heat Pump HEATING Mode,  !- Name
    Scroll,                !- Compressor Type
    R22,                   !- Refrigerant Type
    0.0015,                  !- Design Source Side Flow Rate {m3/s}
    38000,                   !- Nominal Heating Coil Capacity {W}
    3000000,                 !- High Pressure CutOff
    0,                       !- Low Pressure CutOff {Pa}
    Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
    3.91379E+03,  !-Parameter 1 {W/K}
   5.94753E-01,  !- Parameter 2 {C}
    2.49945E+03,  !- Parameter 3 {W}
    8.68734E-01,  !- Parameter 4
    7.23595E-03,  !- Parameter 5
    3.69126E+00,  !- Parameter 6
    1.75701E-05,  !- Parameter 7
   3.65348E+03;  !-Parameter 8




  Coil:Heating:Gas,
    Heat Pump DX Supp Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    32000,                   !- Nominal Capacity {W}
    SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name




  BRANCH,
    Gshp Cooling Condenser Branch,  !- Name
    0,  !- Maximum Flow Rate {m3/s}
     , !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type
    Heat Pump Cooling Mode,  !- Component 1 Name
    Water to Air Heat Pump Source Side1 Inlet Node, !- Component 1 Inlet Node Name
    Water to Air Heat Pump Source Side1 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;  !- Component 1 Branch Control Type


  BRANCH,
    Gshp Heating Condenser Branch,  !- Name
    0,  !- Maximum Flow Rate {m3/s}
     , !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type
    Heat Pump Heating Mode,  !- Component 1 Name
    Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Water to Air Heat Pump Source Side2 Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;  !- Component 1 Branch Control Type




  Fan:OnOff,
    Supply Fan 1,          !- Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
    0.7,                   !- FanTotal Efficiency
    300.0,                 !– Pressure Rise {Pa}
    2.0,                   !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1.0,                   !- Motor In Airstream Fraction
    Mixed Air Node,        !- Air Inlet_Node Name
    Cooling Coil Air Inlet Node;  !- Air Outlet Node Name


  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,        !- Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
   Zone 1 Inlet Node,     !- Zone Supply Air Node Name
   0.7;                   !- Maximum Air Flow Rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,        !- Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
   Zone 2 Inlet Node,     !- Zone Supply Air Node Name
   0.6;                   !- Maximum Air Flow Rate {m3/s}


  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,        !- Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
   Zone 3 Inlet Node,     !- Zone Supply Air Node Name
   0.7;                   !- Maximum Air Flow Rate {m3/s}
```



### Unitary Water to Air Heat Pump (AirLoopHVAC) Outputs

Energy use reporting for the water-to-air heat pump is documented under the heat pump coil object types:

* Coil:Cooling:WaterToAirHeatPump:ParameterEstimation

* Coil:Heating:WaterToAirHeatPump:ParameterEstimation

* Coil:Cooling:WaterToAirHeatPump:EquationFit

* Coil:Heating:WaterToAirHeatPump:EquationFit



The heat pump *demand* as well as the compressor and fan part-load ratios may be obtained with the output variables shown below.

* HVAC,Average, Unitary System Requested Sensible Cooling Rate [W]

* HVAC,Average, Unitary System Requested Latent Cooling Rate [W]

* HVAC,Average, Unitary System Requested Heating Rate [W]

* HVAC,Average, Unitary System Compressor Part Load Ratio []

* HVAC,Average, Unitary System Fan Part Load Ratio

* HVAC,Average, Unitary System Dehumidification Induced Heating Demand Rate [W]



#### Unitary System Requested Sensible Cooling Rate [W]

This output variable is the sensible cooling requested from the zone thermostat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Requested Latent Cooling Rate [W]

This output variable is the latent cooling requested from the zone humidistat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the heat of vaporization of water at the current zone conditions, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Requested Heating Rate [W]

This output variable is the sensible heating requested from the zone thermostat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Compressor Part Load Ratio []

This output variable is the ratio of actual load on the unitary system to the unitary system’s steady state output.  This ratio is based on the nominal capacity of the unit.

#### Unitary System Fan Part Load Ratio []

This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule).

#### Unitary System Dehumidification Induced Heating Demand Rate [W]

This output variable is the additional heating demand rate of the supplemental heating coil of a Water-to-Air heat pumps in Watts.  This additional heating demand is induced when zone air overshoots the heating setpoint due to extra dehumidification requirement to meet the high humidity setpoint. This value is always positive. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.

### AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass

The changeover-bypass variable air volume (CBVAV) unitary system is a compound object made up of other components. Each CBVAV system consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil, and a supply air fan as shown in the figures below. Zone thermostats and terminal units are required in each zone served by this system. The terminal units are specific to this system type and are either AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat. A zone humidistat and single zone max humidity set point manager may also be specified to help control high humidity levels. These individual components are described elsewhere in this document. The CBVAV unitary system object coordinates the operation of these components and is modeled as a type of air loop equipment (Ref. AirLoopHVAC).

![DrawthruCBVAV](media/image308.png)

Figure 123. Schematic of a CBVAV unitary system (draw through fan placement)

![BlowthruCBVAV](media/image309.png)

Figure 124. Schematic of a CBVAV unitary system (blow through fan placement)

Links to the CBVAV system’s supply air fan, coils, and outdoor air mixer specifications are provided in the object’s input syntax. Additional inputs include system and outdoor air flow rates during heating and cooling operation, the priority control mode, and dehumidification control type. A description of each input field for the CBVAV unitary system compound object is provided below.

#### Field: Name

This alpha field defines a unique user-assigned name for an instance of a changeover-bypass VAV system. Any reference to this system by another object will use this name.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the system operates during a given time period. A schedule value equal to 0 denotes that the system must be off for that time period, and a schedule value greater than 0 denotes that the system is available to operate during that time period. This schedule may be used to completely disable the system (all of its coils and the supply air fan) as required. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Cooling Supply Air Flow Rate

This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0, or this field is autosizable.

#### Field: Heating Supply Air Flow Rate

This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when the heating coil is operating. Values must be greater than 0, or this field is autosizable.

#### Field: No Load Supply Air Flow Rate

This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when neither cooling nor heating is required (i.e., the DX cooling coil and heating coil are off but the supply air fan operates). Values must be greater than or equal to zero, or this field is autosizable. This field is only used when the unitary system’s supply air fan operating mode is specified as continuous fan operation (Ref. Field: Supply air fan operating mode schedule name). If the system’s supply air fan operating mode is specified as continuous fan operation and this value is set to zero or the field is left blank, then the model assumes that the system air flow rate when no heating/cooling is needed is equal to the system air flow rate when the coils were last operating (for cooling operation or heating operation).

#### Field: Cooling Outdoor Air Flow Rate

This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer’s Outside\_Air\_Stream\_Node) in cubic meters per second when the DX cooling coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the Cooling Outdoor Air Flow Rate can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the Cooling Outdoor Air Flow Rate cannot exceed the system air volumetric flow rate during cooling operation.

#### Field: Heating Outdoor Air Flow Rate

This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer’s Outside\_Air\_Stream\_Node) in cubic meters per second when the heating coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the Heating Outdoor Air Flow Rate can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the Heating Outdoor Air Flow Rate cannot exceed the system air volumetric flow rate during heating operation.

#### Field: No Load Outdoor Air Flow Rate When No Cooling or Heating is Needed

This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer's Outside_Air_Stream_Node) in cubic meters per second when neither cooling nor heating is required (i.e., the DX cooling coil and heating coil are off but the supply air fan operates). Values must be greater than or equal to 0, or this field is autosizable. Note that the no load outdoor air flow rate can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the no load outdoor air flow rate cannot exceed the no load supply air flow rate. This field is only used when the unitary system's supply air fan operating mode is specified as continuous fan operation (Ref. Field: Supply air fan operating mode schedule name). If the system's supply air fan operating mode is specified as continuous fan operation and this value is set to zero or the field is left blank, then the model assumes that the no load outdoor air flow rate is equal to the outdoor air flow rate when the coils were last operating (for cooling operation [i.e. Cooling outdoor air flow rate] or heating operation [i.e. Heating outdoor air flow rate]) and this field is not used.

#### Field: Outdoor Air Flow Rate Multiplier Schedule Name

This alpha field defines the name of a schedule (ref: Schedule) that contains multipliers for the outdoor air volume flow rates (heating, cooling, no heating/cooling). Schedule values must be from zero to 1. If this field is left blank, then the model assumes that the outdoor air multiplier is 1 for the entire simulation period.

#### Field: Air Inlet Node Name

This alpha field defines the name of the HVAC system node from which the system draws its inlet air.

#### Field: Bypass Duct Mixer Node Name

This alpha field defines the name of the HVAC system node where the bypass air mixes with the unitary system's inlet air. This name should match the name of the Return Air Stream Node Name for the OutdoorAir:Mixer associated with this system. This node name must be different from the system’s air inlet node name.

#### Field: Bypass Duct Splitter Node Name

This alpha field defines the name of the HVAC system node where the conditioned air is split into bypass air and supply air leaving the system (e.g., delivered to the terminal units). This splitter air node name should match the outlet node name for the last component (furthest downstream) in this unitary system. For blow through fan placement, the splitter air node is the outlet node of the heating coil. For draw through fan placement, the splitter node is the outlet node of the supply air fan.

#### Field: Air Outlet Node Name

This alpha field defines the name of the HVAC system node to which the system sends its outlet air.

#### Field: Outdoor Air Mixer Object Type

This field specifies the type of outdoor air mixer used by this CBVAV unitary system. The outdoor air mixer component is part of the CBVAV unitary compound object. The only available outdoor air mixer type is:

* OutdoorAir:Mixer

#### Field: Outdoor Air Mixer Name

This alpha field defines the name of an outdoor air mixer component that composes part of the CBVAV system. The name of the outdoor air mixer’s Return\_Air\_Stream\_Node should match the bypass duct mixer node name, and be different from the CBVAV system’s air inlet node name. The Mixed Air Node Name of the outdoor air mixer should be the same as the CBVAV system’s supply fan inlet air node (for blow through fan placement) or the system’s DX cooling coil inlet node (for draw through fan placement).

#### Field: Supply Air Fan Object Type

This alpha field defines the type of fan used by this unitary system. The only valid choices are **Fan:OnOff** and **Fan:ConstantVolume**. The input requirements for these fan objects are described elsewhere in this document.

#### Field: Supply Air Fan Name

This alpha field defines the name of the fan component that composes part of this unitary system. Note that the fan component’s maximum flow rate should be greater than or equal to the largest system air volumetric flow rate specified for this unitary system (heating, cooling, and no heating/cooling). In addition, the fan’s inlet air node should be the same as the outdoor air mixer’s Mixed Air Node (for blow through fan placement) or the heating coil’s outlet node (for draw through fan placement). The fan outlet air node should be the same as the DX cooling coil’s air inlet node (for blow through fan placement) or the system’s bypass duct splitter node (for draw through fan placement).

#### Field: Supply Air Fan Placement

This alpha field defines the placement of the supply air fan within this unitary system. The only valid choices are **BlowThrough** and **DrawThrough**. With blow through placement, the supply air fan is located immediately upstream of the system’s cooling coil. With draw through placement, the supply air fan is located immediately downstream of the heating coil.

#### Field: Supply Air Fan Operating Mode Schedule Name

This alpha field defines the name of a schedule that specifies the supply air fan operating mode during the simulation. A schedule value of 0 denotes the fan cycles off when no cooling or heating is required, and any other value denotes that the fan runs continuously regardless of the need for heating or cooling. If this field is left blank, the model assumes continuous supply air fan operation for the entire simulation period.

#### Field: Cooling Coil Object Type

This alpha field defines the type of cooling coil used by this unitary system. There are three valid choices for this field:

* Coil:Cooling:DX:SingleSpeed

* CoilSystem:Cooling:DX:HeatExchangerAssisted

* Coil:Cooling:DX:TwoStageWithHumidityControlMode

The input requirements for these cooling coil objects are described elsewhere in this document.

#### Field: Cooling Coil Name

This alpha field defines the name of the cooling coil used by this unitary system, and this name should match the name specified in the corresponding cooling coil object.

#### Field: Heating Coil Object Type

This alpha field defines the type of heating coil used by this unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (CBVAV Unitary System) itself provides the "controller" function of modulating water flow. The valid choices are:

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:DX:SingleSpeed

* Coil:Heating:Water

* Coil:Heating:Steam

The input requirements for these heating coil objects are described elsewhere in this document.

#### Field: Heating Coil Name

This alpha field defines the name of the heating coil used by this unitary system, and this name should match the name specified in the corresponding heating coil object.

#### Field: Priority Control Mode

This choice field defines the cooling or heating priority control mode for the unitary system. Valid choices are:

* CoolingPriority

* HeatingPriority

* ZonePriority

If CoolingPriority is selected, the system operates to meet the cooling load if any zone served by this system (air loop) requires cooling. If no zones require cooling, then the system operates in heating mode if needed. If HeatingPriority is selected, the system operates to meet the heating load if any zone requires heating. If no zones require heating, then the system operates in cooling mode if needed. If ZonePriority is selected, the system operates based on the maximum number of zones requiring either heating or cooling. If the number of zones requiring cooling is greater than the number of zones requiring heating, then the system operates in cooling mode. If the number of zones requiring heating is greater than the number of zones requiring cooling, then the system operates in heating mode. If the number of zones requiring cooling equals the number of zones requiring heating, then the largest combined load (i.e., the sum of the cooling loads for zones requiring cooling compared to the sum of the heating loads for zones that require heating) sets the cooling or heating operating mode for the system during that simulation timestep.

#### Field: Minimum Outlet Air Temperature During Cooling Operation

This numeric field defines the minimum outlet air temperature leaving the system when the unit is operating to provide cooling. Values are specified in degrees Celsius and must be greater than 0. The default value is 8°C. This value must be less than or equal to the maximum outlet air temperature during heating operation.

#### Field: Maximum Outlet Air Temperature During Heating Operation

This numeric field defines the maximum outlet air temperature leaving the system when the unit is operating to provide heating. Values are specified in degrees Celsius and must be greater than 0. The default value is 50°C. This value must be greater than or equal to the minimum outlet air temperature during cooing operation.

#### Field: Dehumidification Control Type

This alpha field contains the type of dehumidification control. The following options are valid for this field:

**None** - meet sensible load only, no active dehumidification control

**Multimode** - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = Coil:Cooling:DX:TwoStageWithHumidityControlMode.

**CoolReheat** - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. It is valid only with cooling coil type = Coil:Cooling:DX:TwoStageWithHumidityControlMode.

The default is **None**. For the other dehumidification control modes, the maximum humidity setpoint on the CBVAV system’s air outlet node is used. This must be set using a **ZoneControl:Humidistat** and one of:

- **SetpointManager:SingleZone:Humidity:Maximum**

- **SetpointManager:MultiZone:Humidity:Maximum**

- **SetpointManager:MultiZone:MaximumHumidity:Average**

objects. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate.

As shown in the example below, correct specification of the CBVAV unitary system requires specification of the following objects in addition to the AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass object:

1)   outdoor air mixer (OutdoorAir:Mixer)

2)   fan (Fan:OnOff or Fan:ConstantVolume)

3)   cooling coil (Coil:Cooling:DX:SingleSpeed, CoilSystem:Cooling:DX:HeatExchangerAssisted, or Coil:Cooling:DX:TwoStageWithHumidityControlMode)

4)   heating coil (Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:DX:SingleSpeed)

5)   terminal unit for each zone being served by this system (AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat)

Note: The fan, heating coil, cooling coil, and outdoor air mixer must be connected in the air loop according to the configurations shown above (Figure 123 and Figure 124).

```idf
AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
    GasHeat CBVAV System,  !- Name of unitary system
    FanAndCoilAvailSched,  !- Availability schedule name
    1.8,                   !- Cooling Supply Air Flow Rate {m3/s}
    1.7,                   !- Heating Supply Air Flow Rate {m3/s}
    1.6,                   !- No Load Supply Air Flow Rate {m3/s}
    0.32,                  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.3,                   !- Heating Outdoor Air Flow Rate {m3/s}
    0.27,                  !- No Load Outdoor Air Flow Rate {m3/s}
    Outdoor Air Multiplier Schedule, !- Outdoor air volumetric flow rate multiplier schedule name
    Air Loop Inlet Node,     !- Air inlet node name
    Mixer Inlet Node,        !- Bypass duct mixer node name
    Heating Coil Air Outlet Node,    !- Bypass duct splitter node name
    Air Loop Outlet Node,    !- Air outlet node name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Outdoor air Mixer,       !- Outdoor air mixer name
    Fan:OnOff,        !- Supply air fan type
    Supply Fan 1,            !- Supply air fan name
    BlowThrough,            !- Supply air fan placement
    Fan OpMode Schedule,     !- Supply air fan operating mode schedule name
    Coil:Cooling:DX:TwoStageWithHumidityControlMode,  !- Cooling coil type
    ACDXCoil 2,              !- Cooling coil name
    Coil:Heating:Gas,        !- Heating coil type
    Furnace Heating Coil 1,  !- Heating coil name
    CoolingPriority,        !- Priority control mode
    10.0,                    !- Minimum outlet air temperature during cooling operation {C}
    50.0,                    !- Maximum outlet air temperature during heating operation {C}
    None;                    !- Dehumidification control type

OutdoorAir:Mixer,
    Outdoor air Mixer,       !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outdoor air Inlet Node,  !- Outdoor Air Stream Node
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Mixer Inlet Node;        !- Return Air Stream Node Name

Fan:OnOff,
    Supply Fan 1,            !- Fan Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Delta Pressure {Pa}
    1.8,                     !- Max Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Fan\_Inlet\_Node
    DX Cooling Coil Air Inlet Node;  !- Fan\_Outlet\_Node

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
    ACDXCoil 2,              !- Coil Name
    FanAndCoilAvailSched,    !- Availability Schedule
    DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node
    Heating Coil Air Inlet Node,    !- Coil Air Outlet Node
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
    2,                       !- Number of Capacity Stages
    0,                       !- Number of Enhanced Dehumidification Modes
    CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1 Coil Performance Object Type
    ACDXCoil 2 Standard Mode-Stage 1,  !- Normal Mode Stage 1 Coil Performance Object Name
    CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1+2 Coil Performance Object Type
    ACDXCoil 2 Standard Mode-Stage 1&2;  !- Normal Mode Stage 1+2 Coil Performance Object Name

Coil:Heating:Gas,
    Furnace Heating Coil 1,  !- Coil Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency of the Coil
    35000,                   !- Nominal Capacity of the Coil {W}
    Heating Coil Air Inlet Node,  !- Coil\_Air\_Inlet\_Node
    Heating Coil Air Outlet Node; !- Coil\_Air\_Outlet\_Node

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
    Zone 1 VAV System,       !- Name of System
    FanAndCoilAvailSched,    !- System Availability schedule
    Zone 1 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
    Zone 1 VAV Inlet Node,   !-UNIT Air Inlet Node
    0.583,                   !- Maximum air flow rate {m3/s}
    0.25,                    !- Zone Minimum Air Flow Fraction
    ,                        !- Control node
    Coil:Heating:Electric,   !- Reheat Component Object
    Reheat Coil Zone 1,      !- Name of Reheat Component
    0.0,                     !- Max Reheat Water Flow {m3/s}
    0.0,                     !- Min Reheat Water Flow {m3/s}
    Zone 1 Reheat Air Outlet Node,  !- UNIT Air Outlet Node
    0.001;                   !- Convergence Tolerance

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
    Zone 2 VAV System,       !- Name of System
    FanAndCoilAvailSched,    !- System Availability schedule
    Zone 2 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
    Zone 2 VAV Inlet Node,   !-UNIT Air Inlet Node
    0.583,                   !- Maximum air flow rate {m3/s}
    0.25,                    !- Zone Minimum Air Flow Fraction
    ,                        !- Control node
    Coil:Heating:Electric,   !- Reheat Component Object
    Reheat Coil Zone 2,      !- Name of Reheat Component
    0.0,                     !- Max Reheat Water Flow {m3/s}
    0.0,                     !- Min Reheat Water Flow {m3/s}
    Zone 2 Reheat Air Outlet Node,  !- UNIT Air Outlet Node
    0.001;                   !- Convergence Tolerance

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    Zone 3 VAV System,       !- Name of System
    FanAndCoilAvailSched,    !- System Availability schedule
    Zone 3 Reheat Air Outlet Node,  !- UNIT Air Outlet Node
    Zone 3 VAV Inlet Node,   !-UNIT Air Inlet Node
    0.584,                   !- Maximum air flow rate {m3/s}
    0.25;                    !- Zone Minimum Air Flow Fraction
```

### Unitary VAV Changeover Bypass Heat and Cool (AirLoopHVAC) Outputs

* HVAC,Average,Unitary System Total Heating Rate [W]

* HVAC,Sum,Unitary System Total Heating Energy [J]

* HVAC,Average,Unitary System Total Cooling Rate [W]

* HVAC,Sum,Unitary System Total Cooling Energy [J]

* HVAC,Average,Unitary System Sensible Heating Rate [W]

* HVAC,Sum,Unitary System Sensible Heating Energy [J]

* HVAC,Average,Unitary System Sensible Cooling Rate [W]

* HVAC,Sum,Unitary System Sensible Cooling Energy [J]

* HVAC,Average,Unitary System Latent Heating Rate [W]

* HVAC,Sum,Unitary System Latent Heating Energy [J]

* HVAC,Average,Unitary System Latent Cooling Rate [W]

* HVAC,Sum,Unitary System Latent Cooling Energy [J]

* HVAC,Average,Unitary System Electric Power [W]

* HVAC,Sum,Unitary System Electric Energy [J]

* HVAC,Average,Unitary System Fan Part Load Ratio []

* HVAC,Average,Unitary System Compressor Part Load Ratio []

* HVAC,Average,Unitary System Bypass Air Mass Flow Rate [kg/s]

* HVAC,Average,Unitary System Air Outlet Setpoint Temperature [C]

#### Unitary System Total Heating Rate [W]

This output field is the total (enthalpy) heat addition rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.

#### Unitary System Total Heating Energy [J]

This output field is the total (enthalpy) heat addition of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are summed for the timestep being reported.

#### Unitary System Total Cooling Rate [W]

This output field is the total (enthalpy) heat extraction rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.

#### Unitary System Total Cooling Energy [J]

This output field is the total (enthalpy) heat extraction of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are summed for the timestep being reported.

#### Unitary System Sensible Heating Rate [W]

This output field is the sensible heat addition rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.

#### Unitary System Sensible Heating Energy [J]

This output field is the sensible heat addition of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are summed for the timestep being reported.

#### Unitary System Sensible Cooling Rate [W]

This output field reports the moist air sensible heat extraction rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.

#### Unitary System Sensible Cooling Energy [J]

This output field reports the moist air sensible heat extraction of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are summed for the timestep being reported.

#### Unitary System Latent Heating Rate [W]

This output field is the latent heat addition (humidification) rate of the CBVAV system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.

#### Unitary System Latent Heating Energy [J]

This output field is the latent heat addition (humidification) of the CBVAV system in Joules over the timestep being reported. This value is calculated as the difference between the total energy and the sensible energy delivered by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are summed for the timestep being reported.

#### Unitary System Latent Cooling Rate [W]

This output field is the latent heat extraction (dehumidification) rate of the CBVAV system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.

#### Unitary System Latent Cooling Energy [J]

This output field is the latent heat extraction (dehumidification) of the CBVAV system in Joules over the timestep being reported. This value is calculated as the difference between the total energy and the sensible energy delivered by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are summed for the timestep being reported.

#### Unitary System Electric Power [W]

This output field is the electricity consumption rate of the CBVAV system in Watts. The consumption includes electricity used by the DX compressor (including crankcase heater), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), and the heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Electric Energy [J]

This output field is the electricity consumption of the CBVAV system in Joules for the time period being reported. The consumption includes electricity used by the DX compressor (including crankcase heater), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), and the heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported.

#### Unitary System Fan Part Load Ratio []

This output field is the part-load ratio of the supply air fan, which will be either zero or 1 for each simulation timestep. For this system, the fan will operate continuously for the simulation timestep if the system is available (ref. Field: Availability schedule name) and there is a cooling or heating load to be met (i.e., fan part-load ratio will equal 1). When the system is available but there is no cooling or heating load to be met, the fan will either be off for the entire timestep or on for the entire timestep depending on the supply air fan operating mode schedule (ref. Field: Supply Air Fan Operating Mode Schedule Name). This value is set for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Compressor Part Load Ratio []

This output field is the part-load ratio of the compressor used by the DX coils (cooling and heating). The compressor part-load ratio is defined as the total coil load divided by the coil steady-state capacity (steady-state capacity of first stage for multi-mode coils). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Bypass Air Mass Flow Rate [kg/s]

This output field is the mass flow rate of air, in kg/s, being bypassed from the supply air path and blended with the air entering the CBVAV system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Unitary System Air Outlet Setpoint Temperature [C]

This output field is the dry-bulb set point temperature in degrees Celsius. This set point temperature is calculated by the model based on the zone cooling/heating loads calculated by EnergyPlus, and the priority control mode and the dehumidification control type specified for this unitary system. The CBVAV system attempts to achieve the outlet air set point temperature to the extent possible.



Group – Variable Refrigerant Flow Equipment
-------------------------------------------

This group of EnergyPlus input objects describes the configurations of Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) air-conditioning systems.

A VRF system is an air-conditioning system that varies the refrigerant flow rate using variable speed compressor(s) in the outdoor unit, and the electronic expansion valves (EEVs) located in each indoor unit. The system meets the space cooling or heating load requirements by maintaining the zone air temperature at the setpoint. The ability to control the refrigerant mass flow rate according to the cooling and/or heating load enables the use of as many as 60 or more indoor units with differing capacities in conjunction with one single outdoor unit. This unlocks the possibility of having individualized comfort control, simultaneous heating and cooling in different zones, and heat recovery from one zone to another. It may also lead to more efficient operations during part-load conditions.

There are two alternative VRF models in EnergyPlus:

 1. **System curve based model (VRF-SysCurve)**. In this model, a number of system level curves are used to describe the VRF system performance. This model corresponds to the *AirConditioner:VariableRefrigerantFlow* object.

 2. **Physics based model (VRF-FluidTCtrl)**. This model is able to consider the dynamics of more operational parameters and is applicable for fluid temperature control. This model corresponds to the *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object.

( Please refer to the engineering reference for more technical details of the two models).

In the VRF system model, direct-expansion cooling and/or heating coils are configured in a zone terminal unit, which is connected to a zone via the zone inlet and exhaust nodes. The zone terminal units are identified in a *ZoneTerminalUnitList* object, the name of which is entered as an input to the *AirConditioner:VariableRefrigerantFlow* or *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object.

The Energyplus connection methodology is shown as dashed and greyed arrows in the figure below according to the following rules:

  * The zone inlet and zone exhaust node names are defined in a *ZoneHVAC:EquipmentConnections* object (bottom of figure).

  * A *ZoneHVAC:TerminalUnit:VariableRefrigerantFlow* object will identify these zone exhaust and zone inlet node names as the terminal unit’s air inlet and air outlet nodes, respectively.

  * All zone terminal units that are connected to the same *AirConditioner:VariableRefrigerantFlow* or *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object are listed in a *ZoneTerminalUnitList* object.

  * The name of the *ZoneTerminalUnitList* object is an input to the *AirConditioner:VariableRefrigerantFlow* or *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object.

  * The *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* or *AirConditioner:VariableRefrigerantFlow* object is not listed in an AirloopHVAC object, and therefore, can only be simulated if the terminal units are connected to the *AirConditioner:VariableRefrigerantFlow* or *AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl* object using the ZoneTerminalUnitList.

  * Secondary ZoneHVAC equipment objects may be used in the same zones as the terminal units for other purposes (e.g., code compliance)

The following schematic demonstrates these connection rules.

![VRFSchematic](media/image310.png)

Figure 125. Variable Refrigerant Flow Schematic

Energyplus object type and object name, and node name relationships are also shown in the following figure to aid in the assembly of this HVAC system type.

![VRFObjects](media/image311.png)
*(a) VRF model based on system curves (VRF-SysCurve)*

![VRFObjects](media/image312.png)
*(b) VRF model based on physics (VRF-FluidTCtrl)*

Figure 126. Variable Refrigerant Flow Object Links


### AirConditioner:VariableRefrigerantFlow

#### Field: Heat Pump Name

This alpha field defines a unique user-assigned name for an instance of a variable refrigerant flow heat pump. Any reference to this heat pump will use this name. Since this object is not listed in an AirloopHVAC object, the most likely use of this name would be for reporting purposes.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value other than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (and all of its terminal units) as required. If this field is blank, the unit is enabled the entire simulation.

#### Field: Gross Rated Total Cooling Capacity

This numeric field defines the total cooling capacity (sensible + latent) of the heat pump at rated conditions in watts. The cooling capacity must be greater than 0 or set to autosize.

#### Field: Gross Rated Cooling COP

This numeric field defines the cooling coefficient of performance at rated conditions. The cooling coefficient of performance includes compressor power and condenser fan power. This COP value does not account for impacts due to the supply air fan. The nominal heat pump cooling COP must be greater than 0. If this field is left blank, a default coefficient of performance of 3.3 is assumed.

#### Field: Minimum Outdoor Temperature in Cooling Mode

This numeric field defines the minimum outdoor dry-bulb temperature allowed for cooling operation. Below this temperature, cooling is disabled. If this field is left blank, the default value is -6ºC.

#### Field: Maximum Outdoor Temperature in Cooling Mode

This numeric field defines the maximum outdoor dry-bulb temperature allowed for cooling operation. Above this temperature, cooling is disabled. If this field is left blank, the default value is 43ºC.

#### Field: Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name

This alpha field defines the cooling capacity ratio modifier at low outdoor dry-bulb temperatures. This curve is a bi-quadratic equation using weighted average indoor wet-bulb temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air dry-bulb temperature as the independent variables. This performance curve can be used to describe the cooling capacity ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Capacity Ratio Boundary Curve Name

This alpha field defines the cooling capacity ratio boundary curve name. This curve is a linear, quadratic or cubic curve that defines a change in cooling capacity at a specific condenser entering air dry-bulb temperature as a function of indoor air wet-bulb temperature. This curve is used when the trend in cooling capacity changes dramatically as outdoor temperature changes. If the cooling capacity does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Capacity Ratio Modifier Function of High Temperature Curve Name

This alpha field defines the cooling capacity ratio modifier at high outdoor temperatures. This curve is a bi-quadratic equation using weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This curve is used when the trend in cooling capacity changes dramatically as outdoor temperature changes. If the cooling capacity does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name

This alpha field defines the cooling energy input ratio modifier at low outdoor temperatures. This curve is a bi-quadratic equation with a weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This performance curve can be used to describe the cooling energy input ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Energy Input Ratio Boundary Name

This alpha field defines the cooling energy input ratio boundary curve name. This curve is a linear, quadratic or cubic curve that defines a change in cooling energy at a specific condenser entering air dry-bulb temperature as a function of indoor air wet-bulb temperature. This curve is used when the trend in cooling energy changes dramatically as outdoor temperature changes. If the cooling energy does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name

This alpha field defines the cooling energy input ratio modifier at high outdoor temperatures. This curve is a bi-quadratic equation with weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This curve is used when the trend in cooling energy changes dramatically as outdoor temperature changes. If the cooling energy does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.

#### Field: Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name

This alpha field defines the cooling energy input ratio modifier (function of part-load ratio when PLR is less than or equal to 1) curve name. This curve is a linear, quadratic or cubic equation with cooling part-load ratio used as the independent variable. The cooling energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the operating part-load ratio is less than or equal to 1.

#### Field: Cooling Energy Input Ratio Modifier Function of HIgh Part-Load Ratio Curve Name

This alpha field defines the cooling energy input ratio modifier (function of part-load ratio when PLR is greater than 1) curve name. This curve is a linear, quadratic or cubic equation with cooling part-load ratio used as the independent variable. The cooling energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the operating part-load ratio is greater than 1.

#### Field: Cooling Combination Ratio Correction Factor Curve Name

This alpha field defines the cooling combination ratio (CR) correction factor curve name for combination ratios greater than or equal to 1. The combination ratio is defined as the total rated indoor terminal unit cooling capacity divided by this heat pump’s gross rated total cooling capacity. The curve is a linear, quadratic or cubic equation and uses the minimum value of x in the curve object to determine the maximum part-load ratio which is linearly proportional to capacity (i.e., the minimum value of x [CR] in the curve object must be &leq;1). The output of this curve provides a multiplier (&gt;1) which is applied to this heat pump’s Gross Rated Total Cooling Capacity. Between a combination ratio of 1 and the curve’s minimum value of x, the multiplier is linearly interpolated. For combination ratio’s less than 1 (i.e., the total indoor terminal unit capacity is less than this heat pump’s rated total capacity), capacity is directly proportional to part-load ratio and this curve will not be used.

#### Field: Cooling Part-Load Fraction Correlation Curve Name

This alpha field defines the cooling part-load fraction correlation curve name. This curve is used to define the cycling losses when the condenser’s compressors cycle on and off. The compressor cycles when the cooling part-load ratio is less than the Minimum Heat Pump Part-Load Ratio specified later in this object’s inputs.

#### Field: Gross Rated Heating Capacity

This numeric field defines the gross total heat pump heating capacity at rated conditions in watts. The nominal heat pump heating capacity must be greater than 0 or set to autosize.

#### Field: Rated Heating Capacity Sizing Ratio

This numeric field defines the ratio of gross heating to gross cooling capacity. The model assumes that when used, this value will be greater than 1. A similar input is available in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object. When the heating capacity is autosized, if this field is non-blank, this ratio is used to scale the heating capacity to the gross rated total cooling capacity regardless of the value entered in the terminal unit objects. When the heating capacity is not autosized, the gross rated heating capacity will be equal to the value specified in the Gross Rated Heating Capacity input field and this value will be compared to the sum of the terminal unit heating coil size. If these values are more than 10% different, a warning will be issued when Output:Diagnostics, DisplayExtraWarnings; is included in the input file. If this field is blank and the terminal unit sizing ratio input is also blank, then the heating capacity sizing ratio is assumed to be 1. If this field is not blank and the heating capacity sizing ratio in the terminal unit object(s) is blank, then this ratio also applies to each heating coil. If this field is not blank and the heating capacity sizing ratio in the terminal units is also not blank, then the terminal unit heating coil capacity sizing ratio input applies to each heating coil.

#### Field: Gross Rated Heating COP

This numeric field defines the heating coefficient of performance at rated conditions. The heating coefficient of performance includes compressor power and condenser fan power. This gross COP value does NOT account for  the supply air fan. The nominal heat pump heating COP must be greater than 0. If this field is left blank, a coefficient of performance of 3.4 is assumed.

#### Field: Minimum Outdoor Temperature in Heating Mode

This numeric field defines the minimum outdoor temperature allowed for heating operation. Below this temperature, heating is disabled. If this field is left blank, the default value is -20ºC.

#### Field: Maximum Outdoor Temperature in Heating Mode

This numeric field defines the maximum outdoor temperature allowed for heating operation. Above this temperature, heating is disabled. If this field is left blank, the default value is 16ºC.

#### Field: Heating Capacity Ratio Modifier Function of Low Temperature Curve Name

This alpha field defines the heating capacity ratio modifier at low temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This performance curve can be used to describe the heating capacity ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.

#### Field: Heating Capacity Ratio Boundary Curve Name

This alpha field defines the heating capacity ratio boundary curve name. This curve is a quadratic or cubic curve that defines a change in heating capacity at a specific condenser entering air dry-bulb or wet-bulb temperature as a function of indoor air dry-bulb temperature. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating capacity changes dramatically as outdoor temperature changes. If the heating capacity does not change dramatically with changes in outdoor conditions, this field may be left blank.

#### Field: Heating Capacity Ratio Modifier Function of High Temperature Curve Name

This alpha field defines the heating capacity ratio modifier at high temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating capacity changes dramatically as outdoor temperature changes. If the heating capacity does not change dramatically with changes in outdoor conditions, this field may be left blank.

#### Field: Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name

This alpha field defines the heating energy input ratio modifier at low temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This performance curve can be used to describe the heating energy input ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used).

#### Field: Heating Energy Input Ratio Boundary Curve Name

This alpha field defines the heating energy input ratio boundary curve name. This curve is a quadratic or cubic curve that defines a change in heating energy at a specific condenser entering air dry-bulb or wet-bulb temperature as a function of indoor air dry-bulb temperature. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating energy changes dramatically as outdoor temperature changes. If the heating energy does not change dramatically with changes in outdoor conditions, this field may be left blank.

#### Field: Heating Energy Input Ratio Modifier Function of High Temperature Curve Name

This alpha field defines the heating energy input ratio modifier at high temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating energy changes dramatically as outdoor temperature changes. If the heating energy does not change dramatically with changes in outdoor conditions, this field may be left blank.

#### Field: Heating Performance Curve Outdoor Temperature Type

This choice field defines the outdoor temperature type used for all performance curves. The valid choices are DryBulbTemperature and WetBulbTemperature. The default value is WetBulbTemperature. Manufacturers will typically provide heating performance data as a function of outdoor air wet-bulb temperatures. This means that the performance (e.g., capacity and energy input ratio) curves will use outdoor wet-bulb temperature as one of the independent variables. At times, manufacturers will only provide performance data as a function of outdoor dry-bulb temperatures. In this case, all performance curves shall be developed using outdoor dry-bulb temperature and this field shall be selected as DryBulbTemperature.

#### Field: Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name

This alpha field defines the heating energy input ratio modifier (function of part-load ratio when PLR is less than or equal to 1) curve name. This curve is a linear, quadratic, or cubic equation with heating part-load ratio used as the independent variable. The heating energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the part-load ratio is less than or equal to 1.

#### Field: Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name

This alpha field defines the heating energy input ratio modifier (function of part-load ratio when PLR is greater than 1) curve name. This curve is a linear, quadratic, or cubic equation with heating part-load ratio used as the independent variable. The heating energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the part-load ratio is greater than 1.

#### Field: Heating Combination Ratio Correction Factor Curve Name

This alpha field defines the heating combination ratio (CR) correction factor curve name for combination ratios greater than or equal to 1. The combination ratio is defined as the total rated indoor heating capacity divided by the rated heat pump heating capacity. The curve is either quadratic or cubic and uses the minimum value of x in the curve object to determine the maximum part-load ratio which is linearly proportional to capacity (i.e., the minimum value of x in the curve object must be &geq;1). The output of this curve provides a multiplier (&gt;1) which is applied to the Nominal Heat Pump Heating Capacity. Between a combination ratio of 1 and the curve’s minimum value of x, the multiplier is linearly interpolated. For combination ratio’s less than 1, capacity is directly proportional to part-load ratio and this curve will not be used. If this field is left blank, the Cooling Combination Ratio Correction factor will be used.

#### Field: Heating Part-Load Fraction Correlation Curve Name

This alpha field defines the heating part-load fraction correlation curve name. This curve is used to define the cycling losses when the condenser’s compressors cycle on and off. The compressor cycles when the indoor to outdoor heating capacity ratio is less than the Minimum Heat Pump Part-Load Ratio specified in the following field.

#### Field: Minimum Heat Pump Part-Load Ratio

This numeric field specifies the minimum operating part-load ratio (PLR) of the heat pump. When the heat pump operates at a PLR below this value, the heat pump’s compressor will cycle to meet the cooling or heating demand. Above this value, the heat pump’s compressor operates the entire time step to meet the cooling or heating demand. The minimum value for this field is 0. If this field is left blank, the default value is 0.15. When the heat pump compressor cycles, the previous field is used to determine cycling losses.

#### Field: Zone Name for Master Thermostat Location

This alpha field defines the name of the zone where the “master” thermostat is located. When the heat pump is connected to multiple zone terminal units, one terminal unit must be selected as the master thermostat. The remaining thermostats are slaves and can operate only in the same mode as the master thermostat.

#### Field: Master Thermostat Priority Control Type

This choice field determines the logic used to simulate the “master” thermostat. Valid choices are LoadPriority, ZonePriority, ThermostatOffsetPriority, MasterThermostatPriority, and Scheduled. The default value is MasterThermostatPriority. When LoadPriority is selected, the total zone load is used to choose the operating mode as either cooling or heating. When ZonePriority is selected, the number of zones requiring cooling or heating determines the operating mode. When ThermostatOffsetPriority is selected, the zone farthest from the thermostat set point determines the operating mode. The MasterThermostatPriority choice operates the system according the zone load where the master thermostat is located. The heat pump can also be scheduled to operate in either cooling or heating mode. For scheduled operation, a schedule name is entered in the following field.

#### Field: Thermostat Priority Schedule Name

This alpha field identifies the schedule used when the previous field is set to Scheduled. Schedule values of 0 denote heating mode while values of 1 denote cooling mode. Any other values will force the system off.

#### Field: Zone Terminal Unit List Name

This alpha field defines the name of the zone terminal unit list. The name specified here should match the name of a valid ZoneTerminalUnitList object. In addition, each name specified in this list should match the name of a valid ZoneHVAC:TerminalUnit: VariableRefrigerantFlow object. All terminal units connected to this heat pump must be listed in this ZoneTerminalUnitList object.

Note: the previous field is designated at the last field necessary to simulate the variable refrigerant flow heat pump. The following fields do not have to be entered, however, piping loses, defrost operation, crankcase heater operation, and basin heater operation will not be modeled. Defaults for fields not entered may also not apply. These remaining fields must be entered if that portion of the model is to be simulated.

#### Field: Heat Pump Waste Heat Recovery

This choice field defines the configuration of the heat pump refrigeration system. Valid choices are **Yes** and **No**. If Yes is selected, heat recovery is enabled and the heat pump can independently cool and heat different zones. If No is selected, the heat pump is only able to cool or heat for any given time step.

#### Field: Equivalent Piping Length used for Piping Correction Factor in Cooling Mode

This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the gas refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in cooling mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in cooling mode.

#### Field: Vertical Height used for Piping Correction Factor

This numeric field defines the vertical pipe height in meters between the highest or lowest terminal unit and the heat pump condenser. This value defines the gravitational losses due to a change in height between the highest (positive value), or lowest (negative value) terminal unit and the heat pump condenser. The distance specified here is applied to the piping correction factor calculation for both cooling and heating. If the distance between the highest terminal unit above the heat pump condenser is greater than the distance between the lowest terminal unit below the condenser enter the difference between the highest and lowest terminal units as a positive distance, otherwise enter this difference as a negative distance. Example: if the distance from the heat pump condenser to the highest terminal unit above the condenser is 10 m and the distance from the heat pump condenser to the lowest terminal unit below the condenser is -15 m, then enter a value of -5 m in this field. This head loss impacts the maximum available capacity in cooling mode.

#### Field: Piping Correction Factor for Length in Cooling Mode Curve Name

This alpha field defines the linear, quadratic, or cubic curve name used to calculate the piping correction factor for length in cooling mode. Piping losses are a function of piping length. If sufficient piping loss information is available where piping losses are also a function of combination ratio (i.e., in addition to length), a biquadratic performance curve may be used.

#### Field: Piping Correction Factor for Height in Cooling Mode Coefficient

This numeric field defines the coefficient used to calculate the piping correction factor for height in cooling mode.

#### Field: Equivalent Piping Length used for Piping Correction Factor in Heating Mode

This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the liquid refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in heating mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in heating mode.

#### Field: Piping Correction Factor for Length in Heating Mode Curve Name

This alpha field defines the linear, quadratic, or cubic curve name used to calculate the piping correction factor for length in heating mode. Piping losses are a function of piping length. If sufficient piping loss information is available where piping losses are also a function of combination ratio (i.e., in addition to length), a biquadratic performance curve may be used.

#### Field: Piping Correction Factor for Height in Heating Mode Coefficient

This numeric field defines the coefficient used to calculate the piping correction factor for height in heating mode.

#### Field: Crankcase Heater Power per Compressor

This numeric field defines the electrical power consumed by the crankcase heater in watts for *each* compressor. This crankcase heater power is consumed when the outdoor temperature is below the maximum outdoor dry-bulb temperature for crankcase heater operation. The minimum value for this field is 0. If this field is left blank, the default value is 33 watts. Crankcase heater electrical consumption is applied only when the compressor is off or is applied during the off cycle when the compressor is cycling below the Minimum Heat Pump Part-Load Ratio. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Number of Compressors

This numeric field defines the number of compressors in the heat pump condensing unit and is used exclusively to determine the operating characteristics of the crankcase heater. For example, if the number of compressors is 3, one crankcase heater will operate when the heat pump condensing unit’s part-load ratio is less than or equal to 0.67 (when the ratio of compressor size to total compressor capacity input is 0.33) and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. Similarly, two crankcase heaters will operate when the heat pump condensing unit’s PLR is less than or equal to 0.33 and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. If the heat pump condensing unit is off, all 3 crankcase heaters will operate if the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. The minimum value for this field is 1. If this field is left blank, the default value is 2. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Ratio of Compressor Size to Total Compressor Capacity

This numeric field defines the size of the first stage compressor to the total compressor capacity and is used exclusively for calculating crankcase heater energy. If this field and the previous field are left blank, the default value is 0.5.  If this field is left blank and the previous field is not blank, the compressors are assumed to be equally sized. When the number of compressors is greater than 2, the 2<sup>nd</sup> stage compressor and all additional compressors are assumed to be equally sized. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater

This numeric field defines the maximum outdoor temperature, in degrees Celsius, below which the crankcase heater will operate. If this field is left blank, the default value is 0°C. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Defrost Strategy

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle. Defrost can be disabled by entering a resistive defrost strategy using a timed defrost control, a 0 defrost time period fraction and a 0 resistive defrost heater capacity in the following inputs fields. This method is used when the Maximum Outdoor Dry-Bulb Temperature for Defrost Operation field value is greater than the expected minimum outdoor dry-bulb temperature simulated in the weather file.

#### Field: Defrost Control

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value of compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field “Defrost Time Period Fraction” described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field “Maximum Outdoor Dry-bulb Temperature for Defrost Operation” described above. If this input field is left blank, the default defrost control is timed.

#### Field: Defrost Energy Input Ratio Modifier Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the weighted average wet-bulb temperature of the air entering the indoor terminal units. The output of this curve is multiplied by the coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. The curve is normalized to a value of 1.0 at the rating point conditions.

#### Field: Defrost Time Period Fraction

This numeric field defines the fraction of compressor runtime when the defrost cycle is active. For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

#### Field: Resistive Defrost Heater Capacity

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is ‘resistive’ (see input field “Defrost Strategy” above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.

#### Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. If this input field is left blank, the default value is 5 C. Defrost can be completely eliminated by selecting a temperature lower than the minimum expected outdoor temperature found in the weather file.

#### Field: Condenser Type

This choice field defines the configuration of the heat pump condenser. Valid choices are **AirCooled**, **EvaporativelyCooled**, and **WaterCooled**.

#### Field: Condenser Inlet Node Name

This alpha field defines the name of the condenser inlet air or water node. For Condenser type = AirCooled, this node name should also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object. If this field is blank, the model assumes an air-cooled condenser and the weather file is used to define the outdoor conditions entering the condenser. If this field is not blank, the node conditions are used to define the outdoor air or inlet water conditions entering the condenser. A node name is typically entered here for air-cooled systems when conditions other than those found in the weather file should be used (ref. OutdoorAir:Node related to height above ground).

#### Field: Condenser Outlet Node Name

This alpha field defines the name of the condenser outlet water node. This field is only used for water-cooled systems.

#### Field: Water Condenser Volume Flow Rate

This numeric field defines the condenser water volume flow rate in cubic meters per second. This field is autosizable and only used for water-cooled systems.

#### Field: Evaporative Condenser Effectiveness

The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

where

*T<sub>cond\\ inlet</sub>* = the temperature of the air entering the condenser coil (C)

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air (C)

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled and the simulation is calculating heating performance.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Cooling Capacity and Cooling EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

#### Field: Evaporative Condenser Air Flow Rate

The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = AirCooled.

#### Field: Evaporative Condenser Pump Rated Power Consumption

The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = AirCooled.

#### Field: Supply Water Storage Tank Name

This alpha field defines the name of the water storage tank when an evaporatively-cooled condenser is used.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the heat pump’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the heat pump compressor(s) is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (&deg;C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the heat pump is off. This set point temperature must be greater than or equal to 2&deg;C, and the default value is 2&deg;C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the heat pump is off.

#### Field: Fuel Type

This alpha field determines the type of fuel that this variable refrigerant flow system uses.  This field has seven choices: Electricity, NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1, and OtherFuel2. The default is Electricity. The use of alternate fuel types assumes an engine drives the variable speed compression system and also accounts for condenser air flow (i.e., a fan attached to the engine provides air flow through the outdoor condenser.

#### Field: Minimum Outdoor Temperature in Heat Recovery Mode

This numeric field defines the minimum outdoor dry-bulb temperature allowed for heat recovery operation. Below this temperature, heat recovery is disabled. This input must be greater than the larger of the minimum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the higher of the Minimum Outdoor Temperature in Cooling Mode or Minimum Outdoor Temperature in Heating Mode inputs. This system may still operate in cooling or heating only mode when outdoor temperatures are below the minimum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.

#### Field: Maximum Outdoor Temperature in Heat Recovery Mode

This numeric field defines the maximum outdoor dry-bulb temperature allowed for heat recovery operation. Above this temperature, heat recovery is disabled. This input must be less than the smaller of the maximum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the lower of the Maximum Outdoor Temperature in Cooling Mode or Maximum Outdoor Temperature in Heating Mode inputs.. This system may still operate in cooling or heating only mode when outdoor temperatures are above the maximum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.

#### Field: Heat Recovery Cooling Capacity Modifier Curve Name

This alpha field defines the cooling capacity modifier when heat recovery mode is active. This modifier is used as a multiplier for available cooling capacity, and when in heat recovery mode, this modifier is usually less than 1. This curve is either a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables or a cubic curve based on part-load ratio. This performance curve can be used to describe the cooling capacity modifier as either a constant (e.g., temperature or part-load ratio term coefficients are 0), a cooling modifier that varies with either indoor temperature and/or outdoor temperature, or part-load ratio (e.g., one or more temperature or part-load ratio term coefficients are 0), or varies with both indoor and outdoor temperatures or part-load ratio (e.g., all temperature or part-load ratio term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 0.9. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in cooling performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode.

#### Field: Initial Heat Recovery Cooling Capacity Fraction

This numeric field defines the fraction of cooling capacity available when the system transitions from cooling only operation to simultaneous cooling and heating. It is common for the cooling capacity to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in cooling capacity at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Cooling Capacity Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Cooling Capacity Time Constant

This numeric field defines the cooling capacity time constant, in hours, used to model the time it takes for the system to change from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.083 is used. If the transition period will not be modeled, the Initial Heat Recovery Cooling Capacity Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Cooling Energy Modifier Curve Name

This alpha field defines the cooling energy modifier when heat recovery mode is active. This modifier is used as a multiplier for operating cooling energy, and when in heat recovery mode, this modifier is usually greater than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the cooling energy modifier as either a constant (e.g., temperature term coefficients are 0), a cooling energy modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 1.1. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in cooling performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode.

#### Field: Initial Heat Recovery Cooling Energy Fraction

This numeric field defines the fraction of cooling energy consumed when the system transitions from cooling only operation to simultaneous cooling and heating. It is common for the cooling energy to drop before the system recovers. If this field is left blank, a default value of 1 is used (no change in energy at the start of heat recovery mode). If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Cooling Energy Time Constant

This numeric field defines the cooling energy time constant, in hours, used to model the time it takes for the system to transition from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.0 is used. If the transition period will not be modeled, the Initial Heat Recovery Cooling Energy Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Heating Capacity Modifier Curve Name

This alpha field defines the heating capacity modifier when heat recovery mode is active. This modifier is used as a multiplier for available heating capacity, and when in heat recovery mode, this modifier is usually less than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the heating capacity modifier as either a constant (e.g., temperature term coefficients are 0), a heating modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 0.9. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in heating performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode.

#### Field: Initial Heat Recovery Heating Capacity Fraction

This numeric field defines the fraction of heating capacity available when the system changes from heating only operation to simultaneous heating and cooling. It is common for the heating capacity to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in heating capacity at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Heating Capacity Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Heating Capacity Time Constant

This numeric field defines the heating capacity time constant, in hours, used to model the time it takes for the system to transition from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.083 is used. If the transition period will not be modeled, the Initial Heat Recovery Heating Capacity Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Heating Energy Modifier Curve Name

This alpha field defines the heating energy modifier when heat recovery mode is active. This modifier is used as a multiplier for operating heating energy, and when in heat recovery mode, this modifier is usually greater than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the heating energy modifier as either a constant (e.g., temperature term coefficients are 0), a heating energy modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 1.1. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in heating performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode.

#### Field: Initial Heat Recovery Heating Energy Fraction

This numeric field defines the fraction of heating energy consumed when the system changes from heating only operation to simultaneous heating and cooling. It is common for the heating energy to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in heating energy at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Heating Energy Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

#### Field: Heat Recovery Heating Energy Time Constant

This numeric field defines the heating energy time constant, in hours, used to model the time it takes for the system to change from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.0 is used. If the transition period will not be modeled, the Initial Heat Recovery Heating Energy Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.

Following is an example input for a AirConditioner:VariableRefrigerantFlow system.



```idf
AirConditioner:VariableRefrigerantFlow,
  VRF Heat Pump,        !- Heat Pump Name
  VRFCondAvailSched,    !- Availability Schedule Name
  autosize,             !- Gross Rated Total Cooling Capacity {W}
  3.16038,              !- Gross Rated Cooling COP {W}
  -5,                   !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                   !- Maximum Outdoor Temperature in Cooling Mode {C}
  VRFCoolCapFT,         !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRFCoolCapFTBoundary, !- Cooling Capacity Ratio Boundary Curve Name
  VRFCoolCapFTHi,       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRFCoolEIRFT,         !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRFCoolEIRFTBoundary, !- Cooling Energy Input Ratio Boundary Curve Name
  VRFCoolEIRFTHi,       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  CoolingEIRLowPLR,     !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  CoolingEIRHiPLR,      !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  CoolingCombRatio,     !- Cooling Combination Ratio Correction Factor Curve Name
  VRFCPLFFPLR,          !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,             !- Gross Rated Heating Capacity {W}
  ,                     !- Rated Heating Capacity Sizing Ratio (W/W)
  3.40909,              !- Gross Rated Heating COP
  -20,                  !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                 !- Maximum Outdoor Temperature in Heating Mode {C}
  VRFHeatCapFT,         !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRFHeatCapFTBoundary, !- Heating Capacity Ratio Boundary Curve Name
  VRFHeatCapFTHi,       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRFHeatEIRFT,         !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRFHeatEIRFTBoundary, !- Heating Energy Input Ratio Boundary Curve Name
  VRFHeatEIRFTHi,       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,   !- Heating Performance Curve Outdoor Temperature Type
  HeatingEIRLowPLR,     !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  HeatingEIRHiPLR,      !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  HeatingCombRatio,     !- Heating Combination Ratio Correction Factor Curve Name
  VRFCPLFFPLR,          !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                 !- Minimum Heat Pump Part-Load Ratio
  SPACE1-1,             !- Zone Name for Master Thermostat Location
  LoadPriority,         !- Master Thermostat Priority Control Type
  ,                     !- Thermostat Priority Schedule Name
  VRF Heat Pump TU List, !- Zone Terminal Unit List Name
  No,                   !- Heat Pump Waste Heat Recovery
  30,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                   !- Vertical Height used for Piping Correction Factor {m}
  CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,            !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                     !- Piping Correction Factor for Length in Heating Mode Curve Name
  ,                     !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                   !- Crankcase Heater Power per Compressor {W}
  3,                    !- Number of Compressors
  0.33,                 !- Ratio of Compressor Size to Total Compressor Capacity
  7,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,            !- Defrost Strategy
  Timed,                !- Defrost Control
  ,                     !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  ,                     !- Defrost Time Period Fraction
  autosize,             !- Resistive Defrost Heater Capacity {W}
  7,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  EvaporativelyCooled,  !- Condenser Type
  MyVRFOANode,          !- Condenser Inlet Node Name
  ,                     !- Condenser Outlet Node Name
  ,                     !- Water Condenser Volume Flow Rate
  ,                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,             !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,             !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                     !- Supply Water Storage Tank Name
  200,                  !- Basin Heater Capacity {W/K}
  ,                     !- Basin Heater Set Point Temperature (C)
  ,                     !- Basin Heater Operating Schedule Name
  ,                     !- Fuel Type
  ,                     !- Minimum Outdoor Temperature in Heat Recovery Mode (C)
  ,                     !- Maximum Outdoor Temperature in Heat Recovery Mode (C)
  ,                     !- Heat Recovery Cooling Capacity Modifier Function of Temperature Curve Name
  ,                     !- Initial Heat Recovery Cooling Capacity Fraction
  ,                     !- Heat Recovery Cooling Capacity Time Constant (hr)
  ,                     !- Heat Recovery Cooling Energy Modifier Function of Temperature Curve Name
  ,                     !- Initial Heat Recovery Cooling Energy Fraction
  ,                     !- Heat Recovery Cooling Energy Time Constant (hr)
  ,                     !- Heat Recovery Heating Capacity Modifier Function of Temperature Curve Name
  ,                     !- Initial Heat Recovery Heating Capacity Fraction
  ,                     !- Heat Recovery Heating Capacity Time Constant (hr)
  ,                     !- Heat Recovery Heating Energy Modifier Function of Temperature Curve Name
  ,                     !- Initial Heat Recovery Heating Energy Fraction
  ;                     !- Heat Recovery Heating Energy Time Constant (hr)
```



### AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl

#### Field: Heat Pump Name

This alpha field defines a unique user-assigned name for an instance of a variable refrigerant flow heat pump. Any reference to this heat pump will use this name. Since this object is not listed in an AirloopHVAC object, the most likely use of this name would be for reporting purposes.

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value other than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (and all of its terminal units) as required. If this field is blank, the unit is enabled the entire simulation.

#### Field: Zone Terminal Unit List Name

This alpha field defines the name of the zone terminal unit list. The name specified here should match the name of a valid ZoneTerminalUnitList object. In addition, each name specified in this list should match the name of a valid ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object. All terminal units connected to this heat pump must be listed in this ZoneTerminalUnitList object.

#### Field: Refrigerant Type

This alpha field defines the name of the refrigerant used in the VRF system. The name specified here should match the name of a valid FluidProperties:Name object.

####Field: Rated Evaporative Capacity

This numeric field defines the total evaporative capacity in watts at rated conditions. This is the capacity corresponding to the max compressor speed at rated conditions. The actual evaporative capacity is obtained by multiplying the rated capacity with the modification factor calculated by Evaporative Capacity Multiplier Function of Temperature Curve. The value must be greater than 0. If this field is left blank, a default value of 40,000 W is assumed.

####Field: Rated Compressor Power Per Unit of Rated Evaporative Capacity

This numeric field defines the rated compressor power per Watt of rated evaporative capacity. Rated compressor power corresponds to the max compressor speed at rated conditions. The actual compressor power is obtained by multiplying the rated power with the modification factor calculated by Compressor Power Multiplier Function of Temperature Curve. The value must be greater than 0. If this field is left blank, a default value of 0.35 W/W is assumed.

####Field: Minimum Outdoor Air Temperature in Cooling Mode

This numeric field defines the minimum outdoor dry-bulb temperature allowed for cooling operation. Below this temperature, cooling is disabled. If this field is left blank, the default value is -6ºC.

####Field: Maximum Outdoor Air Temperature in Cooling Mode

This numeric field defines the maximum outdoor dry-bulb temperature allowed for cooling operation. Above this temperature, cooling is disabled. If this field is left blank, the default value is 43ºC.

####Field: Minimum Outdoor Air Temperature in Heating Mode

This numeric field defines the minimum outdoor temperature allowed for heating operation. Below this temperature, heating is disabled. If this field is left blank, the default value is -20ºC.

####Field: Maximum Outdoor Air Temperature in Heating Mode

This numeric field defines the maximum outdoor temperature allowed for heating operation. Above this temperature, heating is disabled. If this field is left blank, the default value is 16ºC.

#### Field: Outdoor Unit Reference Superheating

This numeric field defines the reference superheating degrees of the outdoor unit. If this field is blank, the default value of 3.0ºC is used.

#### Field: Outdoor Unit Reference Subcooling

This numeric field defines the reference subcooling degrees of the outdoor unit. If this field is blank, the default value of 3.0ºC is used.

#### Field: Refrigerant Temperature Control Algorithm for Indoor Unit

This alpha field specifies the algorithm for the refrigerant temperature control. Two choices are available: ConstantTemp or VariableTemp. The indoor unit evaporating temperature at cooling mode or condensing temperature at heating are fixed in the ConstantTemp algorithm, while in VariableTemp algorithm they can be varied.

#### Field: Reference Evaporating Temperature for Indoor Unit

This numeric field defines the reference evaporating temperature for the indoor unit when VRF runs at cooling mode. This field is required if Refrigerant Temperature Control Algorithm is ConstantTemp. If this field is blank, the default value of 6.0ºC is used.

#### Field: Reference Condensing Temperature for Indoor Unit

This numeric field defines the reference condensing temperature for the indoor unit when VRF runs at heating mode. This field is required if Refrigerant Temperature Control Algorithm is ConstantTemp. If this field is blank, the default value of 44.0ºC is used.

#### Field: Variable Evaporating Temperature Minimum for Indoor Unit

This numeric field defines the minimum evaporating temperature for the indoor unit when VRF runs at cooling mode. This field is required if Refrigerant Temperature Control Algorithm is VariableTemp. If this field is blank, the default value of 4.0ºC is used.

#### Field: Variable Evaporating Temperature Maximum for Indoor Unit

This numeric field defines the maximum evaporating temperature for the indoor unit when VRF runs at cooling mode. This field is required if Refrigerant Temperature Control Algorithm is VariableTemp. If this field is blank, the default value of 13.0ºC is used.

#### Field: Variable Condensing Temperature Minimum for Indoor Unit

This numeric field defines the minimum condensing temperature for the indoor unit when VRF runs at heating mode. This field is required if Refrigerant Temperature Control Algorithm is VariableTemp. If this field is blank, the default value of 42.0ºC is used.

#### Field: Variable Condensing Temperature Maximum for Indoor Unit

This numeric field defines the maximum condensing temperature for the indoor unit when VRF runs at heating mode. This field is required if Refrigerant Temperature Control Algorithm is VariableTemp. If this field is blank, the default value of 46.0ºC is used.

#### Field: Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity

This numeric field defines the outdoor unit fan power per watt of rated evaporative capacity. If this field is blank, the default value of 4.25E-3 W/W is used.

#### Field: Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity

This numeric field defines the outdoor unit fan volumetric flow rate per watt of rated evaporative capacity. If this field is blank, the default value of 7.50E-5 m<sup>3</sup>/s-W is used.

#### Field: Outdoor Unit Evaporating Temperature Function of Superheating Curve Name

This alpha field defines the name of a quadratic performance curve that parameterizes the variation of outdoor unit evaporating temperature as a function of superheating degrees. The output of this curve is the temperature difference between the coil surface air temperature and the evaporating temperature.

#### Field: Outdoor Unit Condensing Temperature Function of Subcooling Curve Name

This alpha field defines the name of a quadratic performance curve that parameterizes the variation of outdoor unit condensing temperature as a function of subcooling degrees. The output of this curve is the temperature difference between the condensing temperature and the coil surface air temperature.

#### Field: Diameter of Main Pipe Connecting Outdoor Unit to Indoor Units

This numeric field defines the diameter of main pipe connecting outdoor unit to indoor units. This value is used to calculate the piping loss of the refrigerant when going through the main pipe, including the heat loss and pressure drop. If this field is blank, the default value of 0.0254m is used.

#### Field: Length of Main Pipe Connecting Outdoor Unit to Indoor Units

This numeric field defines the length of main pipe connecting outdoor unit to indoor units. This value is used to calculate the heat loss of the refrigerant when going through the main pipe. The value should be greater than 0. If this field is blank, the default value of 30m is used.

#### Field: Equivalent Length of Main Pipe Connecting Outdoor Unit to Indoor Units

This numeric field defines the equivalent length of main pipe connecting outdoor unit to indoor units. This value is used to calculate the pressure drop of the refrigerant when going through the main pipe. The value should be greater than the real pipe length specified in the above field. If this field is blank, the default value of 36m is used.

#### Field: Height Difference Between Outdoor Unit and Indoor Units

This numeric field defines the height difference between the outdoor unit node and indoor unit node of the main pipe. This value is used to calculate the piping loss of the refrigerant when going through the main pipe. The value can be positive, zero, or negative. Positive means outdoor unit is higher than indoor unit, while negative means outdoor unit is lower than indoor unit.

#### Field: Main Pipe Insulation Thickness

This numeric field defines the insulation thickness of the main pipe. This value is used to calculate the heat loss of the refrigerant when going through the main pipe. The value should be greater than 0. If this field is blank, the default value of 0.02m is used.

#### Field: Main Pipe Insulation Thermal Conductivity

This numeric field defines the thermal conductivity of the main pipe insulation material. This value is used to calculate the heat loss of the refrigerant when going through the main pipe. The value should be greater than 0. If this field is blank, the default value of 0.032 W/m-K is used.

#### Field: Crankcase Heater Power per Compressor

This numeric field defines the electrical power consumed by the crankcase heater in watts for each compressor. This crankcase heater power is consumed to warm the refrigerant and oil when the compressor is off when the outdoor temperature is below the maximum outdoor dry-bulb temperature for crankcase heater operation. The minimum value for this field is 0. If this field is left blank, the default value is 33 watts. Crankcase heater electrical consumption is applied only when the compressor is off or is applied during the off cycle when the compressor is cycling below the Minimum Heat Pump Part-Load Ratio. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Number of Compressors

This numeric field defines the number of compressors in the heat pump condensing unit and is used exclusively to determine the operating characteristics of the crankcase heater. For example, if the number of compressors is 3, one crankcase heater will operate when the heat pump condensing unit’s part-load ratio is less than or equal to 0.67 (when the ratio of compressor size to total compressor capacity input is 0.33) and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. Similarly, two crankcase heaters will operate when the heat pump condensing unit’s PLR is less than or equal to 0.33 and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. If the heat pump condensing unit is off, all 3 crankcase heaters will operate if the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. The minimum value for this field is 1. If this field is left blank, the default value is 2. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Ratio of Compressor Size to Total Compressor Capacity

This numeric field defines the size of the first stage compressor to the total compressor capacity and is used exclusively for calculating crankcase heater energy. If this field and the previous field are left blank, the default value is 0.5.  If this field is left blank and the previous field is not blank, the compressors are assumed to be equally sized. When the number of compressors is greater than 2, the 2<sup>nd</sup> stage compressor and all additional compressors are assumed to be equally sized. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater

This numeric field defines the maximum outdoor temperature, in degrees Celsius, below which the crankcase heater will operate. If this field is left blank, the default value is 5°C. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

#### Field: Defrost Strategy

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle. Defrost can be disabled by entering a resistive defrost strategy using a timed defrost control, a 0 defrost time period fraction and a 0 resistive defrost heater capacity in the following inputs fields. This method is used when the Maximum Outdoor Dry-Bulb Temperature for Defrost Operation field value is greater than the expected minimum outdoor dry-bulb temperature simulated in the weather file.

#### Field: Defrost Control

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value of compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field “Defrost Time Period Fraction” described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field “Maximum Outdoor Dry-bulb Temperature for Defrost Operation” described above. If this input field is left blank, the default defrost control is timed.

#### Field: Defrost Energy Input Ratio Modifier Function of Temperature Curve Name

This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the weighted average wet-bulb temperature of the air entering the indoor terminal units. The output of this curve is multiplied by the coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. The curve is normalized to a value of 1.0 at the rating point conditions.

#### Field: Defrost Time Period Fraction

This numeric field defines the fraction of compressor runtime when the defrost cycle is active. For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

#### Field: Resistive Defrost Heater Capacity

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is ‘resistive’ (see input field “Defrost Strategy” above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.

#### Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. If this input field is left blank, the default value is 5°C. Defrost can be completely eliminated by selecting a temperature lower than the minimum expected outdoor temperature found in the weather file.

#### Field: Compressor maximum delta Pressure

This numeric field defines the maximum pressure increase that the compressor can provide. The value should be greater than 0. If this field is blank, the default value of 4,500,000 Pa is used.

#### Field: Number of Compressor Loading Index Entries

This numeric field defines the number of compressor loading index entries. Loading index specifies the VRF operational modes at various load conditions. In a single compressor system, loading index reflects the compressor speed. The model requires at least two loading indices. The first index represents the minimal capacity operation, while the last index represents full capacity operation.

#### Field: Compressor Speed at Loading Index i

This numeric field defines the compressor speed at the i-th loading index. The value must be greater than 0.

#### Field: Loading Index i Evaporative Capacity Multiplier Function of Temperature Curve Name

This alpha field defines the name of a BiQuadratic curve for the VRF operational mode corresponding to the i-th loading index. It parameterizes the variation of VRF evaporating capacity as a function of operating conditions, i.e., evaporating and condensing temperatures. The output of this curve is a dimensionless multiplier to be applied on the rated evaporative capacity to calculate the actual capacity.

#### Field: Loading Index i Compressor Power Multiplier Function of Temperature Curve Name

This alpha field defines the name of a BiQuadratic curve for the VRF operational mode corresponding to the i-th loading index. It parameterizes the variation of compressor power as a function of operating conditions, i.e., evaporating and condensing temperatures. The output of this curve is a dimensionless multiplier to be applied on the rated compressor power to calculate the actual compressor power.

Following is an example input for a AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl system.


```idf

  AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
    VRF Heat Pump,           !- Heat Pump Name
    VRFCondAvailSched,       !- Availability Schedule Name
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    R410A,                   !- Refrigerant Type
    41300,                   !- Rated Evaporative Capacity {W}
    0.344,                   !- Rated Compressor Power Per Unit of Rated Evaporative Capacity {W/W}
    ,                        !- Minimum Outdoor Air Temperature in Cooling Mode {C}
    ,                        !- Maximum Outdoor Air Temperature in Cooling Mode {C}
    ,                        !- Minimum Outdoor Air Temperature in Heating Mode {C}
    ,                        !- Maximum Outdoor Air Temperature in Heating Mode {C}
    3,                       !- Reference Outdoor Unit Superheating Degrees {C}
    3,                       !- Reference Outdoor Unit Subcooling Degrees {C}
    VariableTemp,            !- Refrigerant Temperature Control Algorithm for Indoor Unit
    ,                        !- Reference Evaporating Temperature for Indoor Unit {C}
    ,                        !- Reference Condensing Temperature for Indoor Unit {C}
    6,                       !- Variable Evaporating Temperature Minimum for Indoor Unit {C}
    13,                      !- Variable Evaporating Temperature Maximum for Indoor Unit {C}
    42,                      !- Variable Condensing Temperature Minimum for Indoor Unit {C}
    46,                      !- Variable Evaporating Temperature Maximum for Indoor Unit {C}
    4.12E-3,                 !- Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity {W/W}
    7.26E-5,                 !- Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity {m3/s-W}
    OUEvapTempCurve,         !- Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
    OUCondTempCurve,         !- Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
    0.0508,                  !- Diameter of main pipe connecting outdoor unit to indoor units {m}
    30,                      !- Length of main pipe connecting outdoor unit to indoor units {m}
    36,                      !- Equivalent length of main pipe connecting outdoor unit to indoor units {m}
    5,                       !- Height difference between the outdoor unit node and indoor unit node of the main pipe {m}
    0.02,                    !- Insulation thickness of the main pipe {m}
    0.032,                   !- Thermal conductivity of the main pipe insulation material {W/m-K}
    33,                      !- Crankcase Heater Power per Compressor {W}
    1,                       !- Number of Compressors
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
    ,                        !- Defrost Strategy
    ,                        !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    ,                        !- Defrost Time Period Fraction
    ,                        !- Resistive Defrost Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    4500000,                 !- Compressor maximum delta Pressure {Pa}
    3,                       !- Number of Compressor Loading Index Entries
    1500,                    !- Compressor Speed at Loading Index 1 {rev/min}
    MinSpdCooling,           !- Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
    MinSpdPower,             !- Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
    3600,                    !- Compressor Speed at Loading Index 2 {rev/min}
    Spd1Cooling,             !- Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
    Spd1Power,               !- Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
    6000,                    !- Compressor Speed at Loading Index 3 {rev/min}
    Spd2Cooling,             !- Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
    Spd2Power;               !- Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name

  Curve:Quadratic,
    OUEvapTempCurve,         !- Name
    0,                       !- Coefficient1 Constant
    6.05E-1,                 !- Coefficient2 x
    2.50E-2,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    15,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Quadratic,
    OUCondTempCurve,         !- Name
    0,                       !- Coefficient1 Constant
    -2.91,                   !- Coefficient2 x
    1.180,                   !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    MinSpdCooling,           !- Name
    3.19E-01,                !- Coefficient1 Constant
    -1.26E-03,               !- Coefficient2 x
    -2.15E-05,               !- Coefficient3 x**2
    1.20E-02,                !- Coefficient4 y
    1.05E-04,                !- Coefficient5 y**2
    -8.66E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    MinSpdPower,             !- Name
    8.79E-02 ,               !- Coefficient1 Constant
    -1.72E-04,               !- Coefficient2 x
    6.93E-05 ,               !- Coefficient3 x**2
    -3.38E-05,               !- Coefficient4 y
    -8.10E-06,               !- Coefficient5 y**2
    -1.04E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd1Cooling,             !- Name
    8.12E-01 ,               !- Coefficient1 Constant
    -4.23E-03,               !- Coefficient2 x
    -4.11E-05,               !- Coefficient3 x**2
    2.97E-02 ,               !- Coefficient4 y
    2.67E-04 ,               !- Coefficient5 y**2
    -2.23E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd1Power,               !- Name
    3.26E-01 ,               !- Coefficient1 Constant
    -2.20E-03,               !- Coefficient2 x
    1.42E-04 ,               !- Coefficient3 x**2
    2.82E-03 ,               !- Coefficient4 y
    2.86E-05 ,               !- Coefficient5 y**2
    -3.50E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd2Cooling,             !- Name
    1.32E+00 ,               !- Coefficient1 Constant
    -6.20E-03,               !- Coefficient2 x
    -7.10E-05,               !- Coefficient3 x**2
    4.89E-02 ,               !- Coefficient4 y
    4.59E-04 ,               !- Coefficient5 y**2
    -3.67E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd2Power,               !- Name
    6.56E-01 ,               !- Coefficient1 Constant
    -3.71E-03,               !- Coefficient2 x
    2.07E-04 ,               !- Coefficient3 x**2
    1.05E-02 ,               !- Coefficient4 y
    7.36E-05 ,               !- Coefficient5 y**2
    -1.57E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

```


### Variable Refrigerant Flow (VRF) Air Conditioner Outputs

* HVAC,Average,VRF Heat Pump Total Cooling Rate [W]

* HVAC,Average,VRF Heat Pump Total Heating Rate [W]

* HVAC,Average,VRF Heat Pump Cooling COP []

* HVAC,Average,VRF Heat Pump Heating COP []

* HVAC,Average,VRF Heat Pump COP []

* HVAC,Average,VRF Heat Pump Part Load Ratio []

* HVAC,Average,VRF Heat Pump Runtime Fraction []

* HVAC,Average,VRF Heat Pump Cycling Ratio []

* HVAC,Average,VRF Heat Pump Operating Mode []

* HVAC,Average,VRF Heat Pump Condenser Inlet Temperature [C]

* HVAC,Average,VRF Heat Pump Maximum Capacity Cooling Rate [W]

* HVAC,Average,VRF Heat Pump Maximum Capacity Heating Rate [W]

* HVAC,Average,VRF Heat Pump Crankcase Heater Electric Power [W]

* HVAC,Sum,VRF Heat Pump Crankcase Heater Electric Energy [J]

* HVAC,Average,VRF Heat Pump Terminal Unit Heating Load Rate [W]

* HVAC,Average,VRF Heat Pump Terminal Unit Cooling Load Rate [W]



Heat Recovery:

* HVAC,Average,VRF Heat Pump Heat Recovery Status Change Multiplier []



Evap-cooled:

* HVAC,Sum,VRF Heat Pump Evaporative Condenser Water Use Volume [m3]

* HVAC,Average,VRF Heat Pump Evaporative Condenser Pump Electric Power [W]

* HVAC,Sum,VRF Heat Pump Evaporative Condenser Pump Electric Energy [J]

* HVAC,Average,VRF Heat Pump Basin Heater Electric Power [W]

* HVAC,Average,VRF Heat Pump Basin Heater Electric Energy [J]

* HVAC,Average,VRF Heat Pump Heat Recovery Status Change Multiplier []



Water-cooled:

* HVAC,Average,VRF Heat Pump Condenser Outlet Temperature [C]

* HVAC,Average,VRF Heat Pump Condenser Mass Flow Rate [kg/s]

* HVAC,Sum,VRF Heat Pump Condenser Heat Transfer Energy [J]

* HVAC,Average, VRF Heat Pump Condenser Heat Transfer Rate [W]



Electric Fuel type (default):

* HVAC,Average,VRF Heat Pump Cooling Electric Power [W]

* HVAC,Sum,VRF Heat Pump Cooling Electric Energy [J]

* HVAC,Average,VRF Heat Pump Heating Electric Power [W]

* HVAC,Sum,VRF Heat Pump Heating Electric Energy [J]



Electric defrost always used for Defrost Strategy = Resistive regardless of fuel type

* HVAC,Average,VRF Heat Pump Defrost Electric Power [W]

* HVAC,Sum,VRF Heat Pump Defrost Electric Energy [J]



Alternate Fuel types (e.g., FuelType = NaturalGas):

* HVAC,Average,VRF Heat Pump Cooling &lt;FuelType&gt; Rate [W]

* HVAC,Sum,VRF Heat Pump Cooling &lt;FuelType&gt; Energy [J]

* HVAC,Average,VRF Heat Pump Heating &lt;FuelType&gt; Rate [W]

* HVAC,Sum,VRF Heat Pump Heating &lt;FuelType&gt; Energy [J]

* HVAC,Average,VRF Heat Pump Defrost &lt;FuelType&gt; Rate [W]

* HVAC,Sum,VRF Heat Pump Defrost &lt;FuelType&gt; Energy [J]



For the pysics based VRF model (VRF-FluidTCtrl) only:

* VRF Heat Pump Indoor Unit Evaporating Temperature at Cooling Mode [C]

* VRF Heat Pump Outdoor Unit Condensing Temperature at Cooling Mode [C]

* VRF Heat Pump Indoor Unit Condensing Temperature at Heating Mode [C]

* VRF Heat Pump Outdoor Unit Evaporating Temperature at Heating Mode [C]

* VRF Heat Pump Compressor Electric Power at Cooling Mode [W]

* VRF Heat Pump Compressor Electric Power at Heating Mode [W]

* VRF Heat Pump Compressor Rotating Speed [rev/min]

* VRF Heat Pump Outdoor Unit Fan Power [W]


Note: refer to the rdd file after a simulation for exact output variable names



#### VRF Heat Pump Total Cooling Rate  [W]

This output field is the operating total cooling capacity of the variable refrigerant flow heat pump in Watts. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value should match the sum of the individual zone terminal unit output variables for Zone VRF Air Terminal Total Cooling Rate.

#### VRF Heat Pump Total Heating Rate [W]

This output field is the operating total heating capacity of the variable refrigerant flow heat pump in Watts. The capacity includes any degradation due to defrost mode. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value should match the sum of the individual zone terminal unit output variables for Zone VRF Air Terminal Total Heating Rate.

#### VRF Heat Pump Cooling Electric Power [W]

This output field is the cooling mode electricity consumption rate of the variable refrigerant flow heat pump in Watts. The consumption includes electricity used by the compressor and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Cooling NaturalGas Consumption Rate).

#### VRF Heat Pump Cooling Electric Energy [J]

This output field is the cooling mode electricity consumption of the variable refrigerant flow heat pump in Joules for the time period being reported. The consumption includes electricity used by the compressor and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Cooling NaturalGas Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).

#### VRF Heat Pump Heating Electric Power [W]

This output field is the heating mode electricity consumption rate of the variable refrigerant flow heat pump in Watts. The consumption includes electricity used by the compressor (including crankcase heater), additional energy required for defrost, and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Heating NaturalGas Consumption Rate).

#### VRF Heat Pump Heating Electric Energy [J]

This output field is the heating mode electricity consumption of the variable refrigerant flow heat pump in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), additional energy required for defrost, and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Heating NaturalGas Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).

#### VRF Heat Pump Cooling COP[]

This is the operating cooling coefficient of performance for the heat pump. This value is calculated using the ratio of VRF Heat Pump Total Cooling Rate and Variable Refrigerant Flow Heat Pump Cooling Electric Consumption Rate output variables. Crankcase heater (usually 0 in cooling mode), evaporative condenser water pump, and defrost (usually 0 in cooling mode) consumption rate output variables are included in this calculation. This value is specific to outdoor unit performance in cooling mode, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Heating COP[]

This is the operating heating coefficient of performance for the heat pump. This value is calculated using the ratio of VRF Heat Pump Total Heating Rate and Variable Refrigerant Flow Heat Pump Heating Electric Consumption Rate output variables. Crankcase heater, evaporative condenser water pump (usually 0 in heating mode), and defrost consumption rate output variables are included in this calculation. This value is specific to outdoor unit performance in heating mode, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump COP[]

This is the operating coefficient of performance for the heat pump. This value is calculated using the ratio of the total terminal unit coil capacity (cooling plus heating and accounts for piping losses) and total system electric consumption rate (compressor, crankcase heater, evaporative condenser water pump, defrost, and terminal unit parasitic electric consumption rate). This output variable does not include pump power for a water-cooled system. This value is specific to overall system performance, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Defrost Electric Power [W]

This is the electricity consumption rate of the heat pump defrost in Watts when the unit is in defrost mode (timed, reverse-cycle). . The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump NaturalGas Defrost Consumption Rate).

#### VRF Heat Pump Defrost Electric Energy [J]

This is the electricity consumption of the heat pump in Joules for the time step being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle or resistive). This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump NaturalGas Defrost Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).

#### VRF Heat Pump Part Load Ratio

This output field is the part-load ratio of the heat pump condenser. Heat pump part-load ratio is defined as the total coil load divided by the heat pump’s maximum available capacity at the current operating conditions. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Runtime Fraction []

This output field is the runtime fraction of the heat pump condenser’s first stage compressor. Heat pump runtime fraction is defined as the fraction of time the first stage compressor is on during a given time period and includes cycling losses. This value is calculated as the ratio of the VRF Heat Pump Cycling Ratio and the output of the Cooling Part-Load Fraction Correlation Curve object as the specific cycling ratio. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Cycling Ratio []

This output field is the cycling ratio of the heat pump condenser’s first stage compressor. Heat pump cycling ratio is defined as the fraction of time the first stage compressor is on during a given time period. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Operating Mode []

This output field is an integer representation of the operating mode of the variable refrigerant flow heat pump. The operating mode for cooling mode is indicated by a 1 and heating mode is indicated by a 2. A value of 0 is reported if the heat pump is off. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### VRF Heat Pump Condenser Inlet Temperature [C]

This is the inlet air temperature entering the condenser coil in degrees C. This value can represent the outdoor air dry-bulb temperature, wet-bulb temperature, or somewhere in between from the weather data being used, depending on the value used in the input field “Evaporative Condenser Effectiveness”. The temperature reported here is used in the various modifier curves related to temperature (e.g., Total Cooling Capacity Modifier Curve [function of temperature]). (The use of the word *Condenser* here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)

#### VRF Heat Pump Condenser Outlet Temperature [C]

This is the condenser coil outlet water temperature in degrees C. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems.  (The use of the word *Condenser* here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)

#### VRF Heat Pump Condenser Mass Flow Rate [kg/s]

This is the condenser coil outlet water mass flow rate in kilograms per second. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems. (The use of the word *Condenser* here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)

#### VRF Heat Pump Condenser Heat Transfer Rate [W]

This is the condenser coil heat transfer rate in Watts. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems. (The use of the word *Condenser* here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)

#### VRF Heat Pump Condenser Heat Transfer Energy [J]

This is the condenser coil heat transfer in Joules. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This value is only reported for water-cooled systems. (The use of the word *Condenser* here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)

#### VRF Heat Pump Maximum Capacity Cooling Rate [W]

This output field is the maximum available terminal unit cooling capacity in Watts allowed for the current time step being reported. If the terminal units request more capacity than is actually available from the variable refrigerant flow heat pump, the individual terminal units will be limited to this value. A maximum limit of 1E+20 is reported when there is sufficient capacity available to meet all requests from the terminal units. This output variable easily identifies times when the total terminal unit cooling load exceeds the heat pump’s available cooling capacity.

#### VRF Heat Pump Maximum Capacity Heating Rate [W]

This output field is the maximum available terminal unit heating capacity in Watts allowed for the current time step being reported. If the terminal units request more capacity than is actually available from the variable refrigerant flow heat pump, the individual terminal units will be limited to this value. A maximum limit of 1E+20 is reported when there is sufficient capacity available to meet all requests from the terminal units. This output variable easily identifies times when the total terminal unit heating load exceeds the heat pump’s available heating capacity.

#### VRF Heat Pump Terminal Unit Cooling Load Rate [W]

This output field is the sum of the terminal unit cooling coil loads in Watts for the current time step being reported. This value is derived directly from the cooling coils and represents the total cooling load on the VRF system after piping losses have been accounted for. The total cooling load will be less than the variable refrigerant flow total cooling capacity reported when piping losses are modeled (i.e., when piping losses are &lt; 1).

#### VRF Heat Pump Terminal Unit Heating Load Rate [W]

This output field is the sum of the terminal unit heating coil loads in Watts for the current time step being reported. This value is derived directly from the heating coils and represents the total heating load on the VRF system after piping losses have been accounted for. The total heating load will be less than the variable refrigerant flow total heating capacity reported when piping losses are modeled (i.e., when piping losses are &lt; 1).

#### VRF Heat Pump Crankcase Heater Electric Power [W]

This output field is the average electricity consumption rate of the heat pump’s crankcase heaters in Watts for the time step being reported.

#### VRF Heat Pump Crankcase Heater Electric Energy [J]

This output field is the electricity consumption rate of the heat pump’s crankcase heaters in Joules for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

#### VRF Heat Pump Evaporative Condenser Water Use Volume [m3]

This output is the amount of water used to evaporatively cool the condenser coil inlet air, in cubic meters. This output is also added to a meter with Resource Type = Water, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

#### VRF Heat Pump Evaporative Condenser Pump Electric Power [W]

This is the average electricity consumption rate of the evaporative condenser water pump in Watts for the time step being reported.

#### VRF Heat Pump Evaporative Condenser Pump Electric Energy [J]

This is the electricity consumption rate of the evaporative condenser water pump in Joules for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).

#### VRF Heat Pump Basin Heater Electric Power [W]

This output is the electric consumption rate of the heat pump’s basin heater (for evaporatively-cooled condenser type) in Watts. This basin heater only operates when the variable refrigerant flow heat pump’s compressor(s) is off and therefore is reported as 0 anytime the compressor operates. If the compressor is cycling (see VRF Heat Pump Cycling Ratio output variable above), the basin heater electric power is proportional to one minus the cycling ratio of the compressor (i.e., the basin heater is on when the compressor is off).

#### VRF Heat Pump Basin Heater Electric Energy [J]

This output is the electric consumption of the heat pump’s basin heater (for evaporatively-cooled condenser type) in Joules. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (Ref. Output:Meter objects).

#### VRF Heat Pump Heat Recovery Status Change Multiplier []

This output applies only when heat recovery is used and represents the multiplier used to derate the capacity of the system when transitioning from cooling or heating mode to heat recovery mode. This value is 1 when derating does not apply (i.e., the system has not recently changed modes to provide heat recovery). Derating during a transition period is applied according to the inputs for Heat Recovery Fraction and Heat Recovery Time Constant. To turn transition derating off, set Heat Recovery Fraction to 1. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.


#### VRF Heat Pump Indoor Unit Evaporating Temperature at Cooling Mode [C]

This output only applies for the VRF-FluidTCtrl model. This is the evaporating temperature of the VRF system operating at cooling mode. This value is manipulated by the VRF system considering the load conditions of all the zones it serves. It affects the indoor unit cooling coil surface temperature and thus the cooling capacity of the indoor unit. It also affects the compressor operating conditions and thus the compressor energy consumption.

#### VRF Heat Pump Outdoor Unit Condensing Temperature at Cooling Mode [C]

This output only applies for the VRF-FluidTCtrl model. This is the condensing temperature of the VRF system operating at cooling mode. This value is related with the outdoor air conditions as well as the system operational mode. It affects the condensing capacity of the outdoor unit. It also affects the compressor operating conditions and thus the compressor energy consumption.

#### VRF Heat Pump Indoor Unit Condensing Temperature at Heating Mode [C]

This output only applies for the VRF-FluidTCtrl model. This is the condensing temperature of the VRF system operating at heating mode. This value is manipulated by the VRF system considering the load conditions of all the zones it serves. It affects the indoor unit heating coil surface temperature and thus the heating capacity of the indoor unit. It also affects the compressor operating conditions and thus the compressor energy consumption.

#### VRF Heat Pump Outdoor Unit Evaporating Temperature at Heating Mode [C]

This output only applies for the VRF-FluidTCtrl model. This is the evaporating temperature of the VRF system operating at heating mode. This value is related with the outdoor air conditions as well as the system operational mode. It affects the evaporating capacity of the outdoor unit. It also affects the compressor operating conditions and thus the compressor energy consumption.

#### VRF Heat Pump Compressor Electric Power at Cooling Mode [W]

This output only applies for the VRF-FluidTCtrl model. This is the electric power of the compressor running at the cooling mode. This value is related with the compressor speed as well as the operational conditions, i.e., evaporating and condensing temperatures of the system.

#### VRF Heat Pump Compressor Electric Power at Heating Mode [W]

This output only applies for the VRF-FluidTCtrl model. This is the electric power of the compressor running at the heating mode. This value is related with the compressor speed as well as the operational conditions, i.e., evaporating and condensing temperatures of the system.

#### VRF Heat Pump Compressor Rotating Speed [rev/min]

This output only applies for the VRF-FluidTCtrl model. This is the rotating speed of the compressor, which indicates the loading index.

#### VRF Heat Pump Outdoor Unit Fan Power [W]

This output only applies for the VRF-FluidTCtrl model. This is the power consumed by the fan located in the VRF outdoor unit.



### ZoneTerminalUnitList

The zone terminal unit list defines the names of the terminal units connected to a single variable refrigerant flow air-conditioning system. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) air conditioner object (ref: AirConditioner:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The name of this zone terminal unit list object is then input into the corresponding variable refrigerant flow air conditioner object. The following figure demonstrates this concept.

![ZoneTUObjectSchematic](media/image313.png)

Figure 127. Zone Terminal Unit List Diagram

#### Field: Zone Terminal List Name

This alpha field specifies the name of the zone terminal unit list. This name must be specified in the AirConditioner:VariableRefrigerantFlow object.

#### Field: Zone Terminal Unit Name &lt;x&gt;

This alpha field defines the name of the zone terminal unit used in a variable refrigerant air conditioner. The zone terminal unit must be connected to a zone using the ZoneHVAC:EquipmentConnections object. The terminal unit air inlet node is the same name as a zone exhaust node. The terminal unit air outlet node is the same name as a zone inlet node. The IDD is supplied with 20 fields for this.  The object is extensible and you can change the IDD by adding more fields or, if you are using text editor for your input file, just add to the list of names.

Following is an example input for a ZoneTerminalUnitList object.

```idf
ZoneTerminalUnitList,
   VRF Heat Pump TU List, !- Zone Terminal Unit List Name
   TU3,                   !- Zone Terminal Unit Name 1
   TU4,                   !- Zone Terminal Unit Name 2
   TU1,                   !- Zone Terminal Unit Name 3
   TU2,                   !- Zone Terminal Unit Name 4
   TU5;                   !- Zone Terminal Unit Name 5
```


Group – Radiative **/** Convective Units
----------------------------------------

This section describes the radiative/convective zone equipment units.  The following units are included in this section:

- ZoneHVAC:Baseboard:Convective:Electric

- ZoneHVAC:Baseboard:RadiantConvective:Water

- ZoneHVAC:Baseboard:RadiantConvective:Steam

- ZoneHVAC:Baseboard:RadiantConvective:Electric

- ZoneHVAC:Baseboard:Convective:Water

- ZoneHVAC:HighTemperatureRadiant

- ZoneHVAC:LowTemperatureRadiant:ConstantFlow

- ZoneHVAC:LowTemperatureRadiant:Electric

- ZoneHVAC:LowTemperatureRadiant:VariableFlow

### ZoneHVAC:Baseboard:RadiantConvective:Water

The objective of this model is to calculate the convective and radiant heat transfer from water baseboard heaters to the people and the surfaces within a zone so that surface heat balances can take into account the radiant heat transfer to the surfaces and thus enhance the accuracy of thermal comfort predictions within the space. The radiant heat gains are distributed to the surfaces by fractions defined by user input.

#### Field: Name

A unique user assigned name for an instance of a hot water baseboard heater unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the hot water baseboard heater unit can run during a given time period. A schedule value equal to 0 denotes that the unit must be off for that time period. A value greater than 0 denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Inlet Node Name

This field is the name of the hot water inlet node for the baseboard heater.

#### Field: Outlet Node Name

This field is the name of the hot water outlet node for the baseboard heater.

#### Field: Rated AverageWaterTemperature

This field is the rated average water temperature for the baseboard heater which is published in the manufacturer’s literature in degree Celsius. It typically ranges from 65.56°C to 115.36°C in the I=B=R rating document while the lowest allowable temperature is 32.22°C. The default value is 87.78°C. If the user does not enter this field, the default value is assumed.

#### Field: Rated Water Mass Flow Rate

This field is the rated standard water flow rate in kg/s which is published as part of the manufacturer’s literature. It is used by the manufacturers when determining the rated capacity (see next field). The default value is 0.063kg/s. If it is blank or zero, the default values is assumed.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity or the method for scalable sizing. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is the radiant-convective water baseboard rated capacity in watts at a rated water mass flow rate (see input field Rated Mass Flow Rate). Almost all publications from manufacturers indicate it as W/m (Btuh per linear foot). The user thus must multiply it by the active length of the unit. The active length is available in the literature. Manufacturers are required to publish the difference between active and total length of the unit (I=B=R rating for boilers baseboard radiation, 2009).If it is blank or zero, autosizing is assumed. Design day sizing run must be specified for autosizing.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the rated heating capacity per unit floor area of radiant-convective water baseboard unit in m3/s-m2. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the radiant baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity of radiant-convective water baseboard. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: Maximum Water Flow Rate

This field is the maximum water volumetric flow rate in m<sup>3</sup>/sec.  It can be autosized by EnergyPlus.

#### Field: Convergence Tolerance

This field is the control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For hot water baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

The default is 0.001.

#### Field: Fraction Radiant

This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly. For more information on the specification of this parameter, please see the Engineering Reference for EnergyPlus.

#### Field: Fraction of Radiant Energy Incident on People

This field specifies the fraction of radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as convective energy (like an internal gain). The basic assumption here is that most radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.

#### Field Set: Surface Name, Fraction of Radiant Energy to Surface

The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.

#### Field: Surface &lt;x&gt; Name

This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.

#### Field: Fraction of Radiant Energy to Surface &lt;x&gt;

This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.

***Note on Fraction of Radiant Energy Incident on People and to Surfaces***

The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater from the water loop times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:

<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

An example IDF for the water baseboard is shown below.

```idf
ZoneHVAC:Baseboard:RadiantConvective:Water,
    SPACE2-1 Baseboard,      !- Baseboard Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    SPACE2-1 Zone Coil Water In Node,  !- Inlet\_Node
    SPACE2-1 Zone Coil Water Out Node,  !- Outlet\_Node
    76.67,                   !- Average Water Temperature {C}
    0.063,                   !- Standard Water Mass Flow Rate {Kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    3000.0,                  !- Heating Design Capacity{ W }
    ,                        !- Heating Design Capacity Per Floor Area{ W / m2 }
    ,                        !- Fraction of Autosized Heating Design Capacity{ -}
    0.0013,                  !- Max Water Volumetric Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    0.3,                     !- Fraction radiant
    0.3,                     !- Fraction of radiant energy incident on people
    C2-1,                    !- Surface 1 Name
    0.1,                     !- Fraction of radiant energy from heater distributed to surface 1
    F2-1,                    !- Surface 2 Name
    0.2,                     !- Fraction of radiant energy from heater distributed to surface 2
    SB21,                    !- surface 3 Name
    0.1,                     !- fraction of radiant energy from heater distributed to surface 3
    SB23,                    !- surface 4 Name
    0.1,                     !- fraction of radiant energy from heater distributed to surface 4
    SB25,                    !- surface 5 Name
    0.1,                     !- fraction of radiant energy from heater distributed to surface 5
    WR-1,                    !- surface 6 Name
    0.1;                     !- fraction of radiant energy from heater distributed to surface 6
```

### Baseboard (Water) Radiant Convective (ZoneHVAC) Outputs

* HVAC,Average,Baseboard Total Heating Rate [W]

* HVAC,Average,Baseboard Convective Heating Rate [W]

* HVAC,Average,Baseboard Radiant Heating Rate [W]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Sum,Baseboard Convective Heating Energy [J]

* HVAC,Sum,Baseboard Radiant Heating Energy [J]

* HVAC,Meter,Baseboard:EnergyTransfer [J]

#### Baseboard Total Heating Rate [W]

This is the actual convective heat addition rate of the baseboard to the zone in Watts.  This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit.  This value will be different from (and almost always less than) the next field.

#### Baseboard Convective Heating Rate [W]

This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.

#### Baseboard Radiant Heating Rate [W]

This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.

#### Baseboard Total Heating Energy  [J]

This is the actual, total convective energy transferred directly and indirectly from the baseboard to the zone it is serving in Joules.  Direct convective heat transfer includes the convective portion of the baseboard unit.  Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.

#### Baseboard Convective Heating Energy [J]

This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.

#### Baseboard Radiant Heating Energy [J]

This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.

#### Baseboard Hot Water Mass Flow Rate [kg/s]

This field reports the water mass flow rate at the inlet node of a baseboard unit.

#### Baseboard Air Mass Flow Rate [kg/s]

This field reports the air mass flow rate at the inlet node of a baseboard unit.

#### Baseboard Water Inlet Temperature [C]

This field reports the water temperatures at the inlet node of a baseboard unit.

#### Baseboard Water Outlet Temperature [C]

This field reports the water temperatures at the outlet node of a baseboard unit.

#### Baseboard Air Inlet Temperature [C]

This field reports the air temperatures at the inlet node of a baseboard unit.

#### Baseboard Air Outlet Temperature [C]

This field reports the air temperatures at the outlet node of a baseboard unit.

### ZoneHVAC:Baseboard:RadiantConvective:Steam

The objective of this model is to calculate the convective and radiant heat transfer from steam baseboard heaters to the people and the surfaces within a zone so that surface heat balances can take into account the radiant heat transfer to the surfaces and thus enhance the accuracy of thermal comfort predictions within the space. The radiant heat gains are distributed to the surfaces by fractions defined by the user. Users are requested to provide degree of sub cooling to estimate the outlet conditions of the condensate.

#### Field: Name

A unique user assigned name for an instance of a steam baseboard heater unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the steam baseboard heater unit can run during a given time period. A schedule value equal to 0 denotes that the unit must be off for that time period. A value greater than 0 denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Inlet Node Name

This field is the name of the steam inlet node for the baseboard heater.

#### Field: Outlet Node Name

This field is the name of the steam outlet node for the baseboard heater.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of maximum heating capacity or the program calculates the maximum design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is for the a radiant/convective steam baseboard unit heating capacity in watts. This field can be autosized by EnergyPlus. When the Heating Design Capacity Method is *HeatingDesignCapacity*  and this input is is blank, autosizing is assumed. Design day sizing run must be specified.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2 of radiant/convective steam baseboard. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the steam baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity of a radiant/convective steam baseboard unit. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: Degree of SubCooling

This field is the temperature drop of the condensate in the coil of the baseboard heater. The steam condensates in the coil and changes the phase to the water, giving up the latent heat of steam to the air in the steam to air heat exchanger. The condensate due to the phase change then cools by certain degree in the coil, so that this amount of heat is added to the zone. The minimum value is 1.0° Celsius and default is 5.0° Celsius.

#### Field: Maximum Steam Flow Rate

This field is the maximum steam volumetric flow rate in m<sup>3</sup>/s through the steam baseboard heater.  The steam volumetric flow rate is calculated at 100C and 101325 Pa. It can be autosized by EnergyPlus.

#### Field: Convergence Tolerance

This field is the control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For steam baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

The default is 0.001.

#### Field: Fraction Radiant

This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly.

#### Field: Fraction of Radiant Energy Incident on People

This field specifies the fraction of radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as convective energy (like an internal gain). The basic assumption here is that most radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.

#### Field Set: Surface Name, Fraction of Radiant Energy to Surface

The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.

#### Field: Surface &lt;x&gt; Name

This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.

#### Field: Fraction of Radiant Energy to Surface &lt;x&gt;

This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.

#### Note on Fraction of Radiant Energy Incident on People and to Surfaces

The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater from the steam loop times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:

<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

An example IDF for the steam baseboard is shown below.

```idf
ZoneHVAC:Baseboard:RadiantConvective:Steam,
    Zone1Baseboard,       !- Baseboard name
    FanAndCoilAvailSched, !- On/off schedule
    Steam Inlet Node,     !- Steam inlet node
    Steam Outlet Node,    !- Steam outlet node
    HeatingDesignCapacity,!- Heating Design Capacity Method
    autosize,             !- Heating Design Capacity{ W }
    ,                     !- Heating Design Capacity Per Floor Area{ W / m2 }
    ,                     !- Fraction of Autosized Heating Design Capacity{ -}
    5.0,                  !- Degree of sub cooling in the coil {C}
    autosize,             !- Maximum steam volumetric flow rate {m3/s}
    0.001,                !- Tolerance
    0.3,                  !- Fraction radiant
    0.3,                  !- Fraction of radiant energy that is incident directly on people
    OuterWall,            !- Surface 1 Name
    0.4,                  !- Fraction of radiant energy from heater distributed to surface 1
    Ceiling,              !- Surface 2 Name
    0.1,                  !- Fraction of radiant energy from heater distributed to surface 2
    InnerWall,            !- Surface 3 Name
    0.1,                  !- Fraction of radiant energy from heater distributed to surface 3
    Floor,                !- Surface 4 Name
    0.1;                  !- Fraction of radiant energy from heater distributed to surface 4
```

### Baseboard (Steam) Radiant Convective (ZoneHVAC) Outputs

* HVAC,Average,Baseboard Total Heating Rate [W]

* HVAC,Average,Baseboard Convective Heating Rate [W]

* HVAC,Average,Baseboard Radiant Heating Rate [W]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Sum,Baseboard Convective Heating Energy [J]

* HVAC,Sum,Baseboard Radiant Heating Energy [J]

* HVAC,Meter,Baseboard:EnergyTransfer [J]

* HVAC,Average,Baseboard Steam Mass Flow Rate [kg/s]

* HVAC,Average,Baseboard Steam Inlet temperature [C]

* HVAC,Average,Baseboard Steam Outlet temperature [C]

#### Baseboard Total Heating Rate [W]

This is the actual convective heat addition rate of the baseboard to the zone in Watts.  This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit. This value will be different from (and almost always less than) the next field.

#### Baseboard Convective Heating Rate [W]

This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.

#### Baseboard Radiant Heating Rate [W]

This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.

#### Baseboard Total Heating Energy [J]

This is the actual, total convective energy transferred directly and indirectly from the baseboard to the zone it is serving in Joules. Direct convective heat transfer includes the convective portion of the baseboard unit. Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.

#### Baseboard Convective Heating Energy [J]

This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.

#### Baseboard Radiant Heating Energy [J]

This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.

#### Baseboard Steam Energy [J]

#### Baseboard Steam Rate [W]

These are the total heat addition energy and rate of steam used by the baseboard to heat the zone it is serving in Joules and Watts.

#### Baseboard Steam Mass Flow Rate [kg/s]

This field reports the steam mass flow rate at the inlet node of a baseboard unit.

#### Baseboard Steam Inlet Temperature [C]

This field reports the steam temperatures at the inlet node of a baseboard unit.

#### Baseboard Steam Outlet Temperature [C]

This field reports the steam temperatures at the outlet node of a baseboard unit.

### ZoneHVAC:Baseboard:RadiantConvective:Electric

The electric baseboard heater is a component in the zone equipment simulation. Heat from this device is radiated to people and surfaces and also convected to the surrounding air. The electric baseboard model includes the impact of the radiant heat addition to people and surfaces so that the thermal comfort and surface heat balances are impacted. The component is controlled to meet any remaining zone load not met by other equipment baseboard operates to meet the remaining zone load and the total electric consumption is calculated by dividing by the efficiency of the baseboard.

#### Field: Name

A unique user assigned name for an instance of an electric baseboard heater unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the electric baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit will be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is for the radiant-convective electric baseboard unit nominal heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is *HeatingDesignCapacity*  and this input is is blank, autosizing is assumed. Design day sizing run must be specified.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2 of radiant/convective electric baseboard. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the radiant baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity for radiant/convective electric baseboard. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: Efficiency

This is the overall electrical efficiency of the electric baseboard unit. The zone load met by this unit is divided by the electrical efficiency to obtain the total electric energy used.

#### Field: Fraction Radiant

This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly.

#### Field: Fraction of Radiant Energy Incident on People

This field specifies the fraction of the radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as a convective energy (like an internal gain). The basic assumption here is that radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.

#### Field Set: Surface Name, Fraction of Radiant Energy to Surface

The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.

#### Field Set: Surface &lt;x&gt; Name

This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.

#### Field Set: Fraction of Radiant Energy to Surface &lt;x&gt;

This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.

#### Note on Fraction of Radiant Energy Incident on People and to Surfaces

The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:

<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

Below is an example input for an Electric Baseboard Heater.

```idf
ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Baseboard 1,   !- Name
    BB Schedule,   !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    5000,          !- Heating Design Capacity{ W }
    ,              !- Heating Design Capacity Per Floor Area{ W / m2 }
    ,              !- Fraction of Autosized Heating Design Capacity{ -}
    0.97,          !- Efficiency of the baseboard
    0.3,           !- Fraction radiant
    0.3,           !- Fraction of radiant energy that is incident directly on people
    EastWall,      !- Surface 1 name
    0.3,           !- Fraction of radiant energy from heater distributed to surface 1
    WestWall,      !- Surface 2 name
    0.1,           !- Fraction of radiant energy from heater distributed to surface 2
    NorthWall,     !- Surface 3 name
    0.1,           !- Fraction of radiant energy from heater distributed to surface 3
    SouthWall,     !- Surface 4 name
    0.1,           !- Fraction of radiant energy from heater distributed to surface 4
    Ceiling,       !- Surface 5 name
    0.1;           !- Fraction of radiant energy from heater distributed to surface 5
```

### Baseboard (Electric) Radiant Convective (ZoneHVAC) Outputs

* HVAC,Average,Baseboard Total Heating Rate [W]

* HVAC,Average,Baseboard Radiant Heating Rate [W]

* HVAC,Average,Baseboard Convective Heating Rate [W]

* HVAC,Average,Baseboard Electric Power[W]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Sum,Baseboard Radiant Heating Energy [J]

* HVAC,Sum,Baseboard Convective Heating Energy [J]

* HVAC,Sum,Baseboard Electric Energy [J]

* HVAC,Meter,Baseboard:EnergyTransfer [J]

* HVAC,Meter,Heating:Electricity[J]

#### Baseboard Total Heating Rate [W]

This is the actual convective heat addition rate of the baseboard to the zone in Watts. This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit. This value will be different from (and almost always less than) the next field.

#### Baseboard Radiant Heating Rate [W]

This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.

#### Baseboard Convective Heating Rate [W]

This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.

#### Baseboard Electric Energy [J]

This is the electric energy used by the baseboard in Joules.

#### Baseboard Electric Power [J]

This is the electric power required by the baseboard to heat the zone it is serving in Watts

#### Baseboard Total Heating Energy [J]

This is the actual convective energy transferred directly and indirectly from the baseboard heater to the zone it is serving in Joules. Direct convective heat transfer includes the convective portion of the baseboard unit. Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.

#### Baseboard Radiant Heating Energy [J]

This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.

#### Baseboard Convective Heating Energy [J]

This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.

### ZoneHVAC:Baseboard:Convective:Water

The hot water baseboard heater is a component of zone equipment. The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher heating priority. The control is accomplished by throttling the hot water flow. Input resembles that for the simple heating coil: there is an availability schedule, an overall UA, and a maximum hot water mass flow rate. The unit is connected to a hot water loop (demand side) with an inlet and outlet node. Finally, there is the convergence tolerance, which is the tolerance on how closely the baseboard outlet will meet the zone load. Of course, this tolerance is relative to the zone load.

#### Field: Name

A unique user assigned name for an instance of a hot water baseboard heater unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the hot water baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Inlet Node Name

The name of the hot water inlet node for the baseboard heater.

#### Field: Outlet Node Name

The name of the hot water outlet node for the baseboard heater.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the hot water baseboard heater. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is for the hot water baseboard heater design heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is *HeatingDesignCapacity*  and this input is is blank, autosizing is assumed. Design day sizing run must be specified id autosize is specified.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2 of hot water baseboard heater. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by hot water baseboard heater and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity for the hot water baseboard heater. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: U-Factor Times Area Value

The overall heat transfer coefficient for the baseboard heater in watts per degree Celsius at design conditions. The U-Factor Times Area Value (UA) is used in an NTU - effectiveness calculation. An estimate of the UA can be obtained from:

<div>\[q = UA \times ({T_{water,avg}} - {T_{air,avg}})\]</div>

where q is the heat transferred from water to the air in watts; T<sub>water,\\ avg</sub> is the average water temperature in degrees C; and T<sub>air,\\ avg</sub> is the average air temperature in degrees C. Or the LMTD temperature difference can be used.

#### Field: Maximum Water Flow Rate

The maximum hot water volumetric flow rate in m<sup>3</sup>/sec.

#### Field Convergence Tolerance

The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For hot water baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

The default is 0.001.

An example IDF for the hot water convective baseboard is shown below.

```idf
ZoneHVAC:Baseboard:Convective:Water,
        Zone3Baseboard, ! name
        FanAndCoilAvailSched, ! on/off schedule
        Zone 3 Reheat Water Inlet Node, ! water inlet node
        Zone 3 Reheat Water Outlet Node, ! water outlet node
        HeatingDesignCapacity, !- Heating Design Capacity Method
        autosize,!- Heating Design Capacity{ W }
        ,        !- Heating Design Capacity Per Floor Area{ W / m2 }
        ,        !- Fraction of Autosized Heating Design Capacity{ -}
        500.,    ! UA
        0.0013,  ! maximum water flow rate m3/s
        0.001;   ! tolerance
```

### Baseboard (Water) Convective (ZoneHVAC) Outputs

* HVAC,Average,Baseboard Total Heating Rate [W]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Sum,Baseboard Hot Water Energy [J]

* HVAC,Average,Baseboard Hot Water Mass Flow Rate [kg/s]

* HVAC,Average,Baseboard Air Mass Flow Rate [kg/s]

* HVAC,Average,Baseboard Air Inlet Temperature [C]

* HVAC,Average,Baseboard Air Outlet Temperature [C]

* HVAC,Average,Baseboard Water Inlet Temperature [C]

* HVAC,Average,Baseboard Water Outlet Temperature [C]

#### Baseboard Total Heating Rate [W]

This is the heat addition rate of the convective baseboard to the zone it is serving in Watts.

#### Baseboard Total Heating Energy [J]

This is the heat addition of the convective baseboard to the zone it is serving in Joules over the timestep being reported.

#### Baseboard Hot Water Energy [J]

This is the energy in the hot water used by the baseboard to heat the zone, in Joules.

#### Baseboard Hot Water Mass Flow Rate [kg/s]

This field reports the water mass flow rate at the inlet node of a baseboard unit.

#### Baseboard Air Mass Flow Rate [kg/s]

This field reports the air mass flow rate at the inlet node of a baseboard unit.

#### Baseboard Water Inlet Temperature [C]

This field reports the water temperatures at the inlet node of a baseboard unit.

#### Baseboard Water Outlet Temperature [C]

This field reports the water temperatures at the outlet node of a baseboard unit.

#### Baseboard Air Inlet Temperature [C]

This field reports the air temperatures at the inlet node of a baseboard unit.

#### Baseboard Air Outlet Temperature [C]

This field reports the air temperatures at the outlet node of a baseboard unit.

### ZoneHVAC:Baseboard:Convective:Electric

The electric baseboard heater is a component in the zone equipment simulation. The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher heating priority. The control is accomplished by taking the remaining zone load and dividing by the efficiency of the baseboard.

#### Field: Name

A unique user assigned name for an instance of a electric baseboard heater unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the electric baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity or enter the method for scalable sizing of heating capacity of electric baseboard unit. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the electric convective baseboard unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is for the convective electric baseboard nominal heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. Design day sizing run must be specified. This input field may be left blank.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2 of electric convective baseboard unit. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the electric convective baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity for convective electric baseboard unit. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing must be specified. This field may be left blank.  Default value is 1.0.

#### Field: Efficiency

This is the overall electrical efficiency of the electric baseboard. The zone load met by this unit is divided by the electrical efficiency to obtain the total electric energy used.

An example IDF for the electric convective baseboard is shown below.

```idf
ZoneHVAC:Baseboard:Convective:Electric,
    Zone1Baseboard,  !- Baseboard Name
    FanAndCoilAvailSched,  !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    5000,                    !- Heating Design Capacity{ W }
    ,                        !- Heating Design Capacity Per Floor Area{ W / m2 }
    ,                        !- Fraction of Autosized Heating Design Capacity{ -}
    0.97;  !- Efficiency of the BaseBoard
```

### Baseboard (Electric) Convective (ZoneHVAC) Outputs

* HVAC,Average,Baseboard Total Heating Rate [W]

* HVAC,Sum,Baseboard Total Heating Energy [J]

* HVAC,Meter,Baseboard:EnergyTransfer [J]

* HVAC,Sum,Baseboard Electric Energy [J]

* HVAC,Average,Baseboard Electric Power[W]

* HVAC,Meter,Heating:Electricity[J]

#### Baseboard Total Heating Rate [W]

This is the heat addition rate of the electric convective baseboard to the zone it is serving in Watts.

#### Baseboard Total Heating Energy [J]

This is the heat addition of the convective baseboard to the zone it is serving in Joules over the timestep being reported.

#### Baseboard Electric Energy [J]

This is the total electric consumption of the baseboard for the zone it is serving in Joules over the timestep being reported.

#### Baseboard Electric Power [W]

This is the electric power required by the baseboard to the zone it is serving in Watts.

### ZoneHVAC:LowTemperatureRadiant:VariableFlow

This low temperature radiant system (hydronic) is a component of zone equipment that is intended to model any “radiant system” where water is used to supply/remove energy to/from a building surface (wall, ceiling, or floor). The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher priority. The control is accomplished by throttling the hot or chilled water flow to the unit. Note that this system will only control based on the radiant system controls defined by this input syntax and not via a zone thermostat such as is used for forced air systems. Note also that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.

This model covers a wide range of low temperature radiant systems: heating and/or cooling, panel or embedded pipes, etc. It is not intended to simulate high temperature electric or gas radiant heaters. Those devices will be handled by a separate model and different input syntax. Low temperature radiant systems that use electric resistance heating should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:Electric).

#### Field: Name

This field is an unique user assigned name for an instance of a hydronic low temperature radiant system. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

This field is the name of the schedule (ref: Schedule) that denotes whether the hydronic low temperature radiant system can run during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Zone Name

This field is the name of the zone (Ref: Zone) in which the hydronic low temperature radiant system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the radiant system response.

#### Field: Surface Name or Radiant Surface Group Name

This field is the name of the surface (Ref: BuildingSurface) or surface list (Ref: ZoneHVAC:LowTemperatureRadiant:SurfaceGroup) in which the hydronic tubing is embedded/contained. This specification attaches the source or sink from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Base surfaces (e.g., BuildingSurface:Detailed), door surfaces and internal mass are valid. Window surfaces are not valid surface types for embedded radiant systems.

#### Field: Hydronic Tubing Inside Diameter

This field is the inside diameter of the tubes through which water is circulated for the system being defined by this statement. The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the water to the inside surface of the hydronic tubing.

#### Field: Hydronic Tubing Length

This field is the total length of pipe embedded in the surface named above in the surface name field. The length of the tube should be entered in meters and is used to determine the effectiveness of heat transfer from the fluid being circulated through the tubes and the tube/surface. Longer tubing lengths result in more heat will be transferred to/from the radiant surface to the circulating fluid. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.

#### Field: Temperature Control Type

This field specifies along with the throttling range and setpoint schedules how the user wishes to control the hydronic radiant system. The temperature denoted in the setpoint schedule can refer to one of five different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the outdoor dry-bulb temperature, or the outdoor wet-bulb temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:

* MeanAirTemperature

* MeanRadiantTemperature

* OperativeTemperature

* OutdoorDryBulbTemperature

* OutdoorWetBulbTemperature

Operative temperature for radiant system controls is the average of Mean Air Temperature and Mean Radiant Temperature. If the user does not select a control type, **MeanAirTemperature** control is assumed by EnergyPlus. See the throttling range and control temperature schedule fields below for more information.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *HeatingDesignCapacity* means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the low temperature radiant variable flow unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

This field is for the low temperature radiant variable flow unit design heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is *HeatingDesignCapacity*  and this input is is blank, autosizing is assumed. Design day sizing run must be specified if autosized.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2 of low temperature radiant variable flow unit. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the low temperature radiant variable flow unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity for low temperature radiant variable flow unit. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: Maximum Hot Water Flow

This field is the maximum flow rate of hot water through the radiant system in m<sup>3</sup>/sec. The controls for the radiant system will vary the flow rate of hot water through the surface using zero flow and the maximum flow rate specified in this field as the lower and upper bounds, respectively. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.

#### Field: Heating Water Inlet Node Name

This field contains the name of the hot water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.

#### Field: Heating Water Outlet Node Name

This field contains the name of the hot water oulet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.

#### Field: Heating Control Throttling Range

This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero flow rate up to the maximum defined by the maximum hot water flow rate field described above. The throttling range parameter is used in conjunction with the control temperature to define the response of the system to various zone conditions. The heating control temperature schedule specifies the “setpoint” temperature where the flow rate to the system is at half of the maximum flow rate. For example, if the heating control temperature setpoint is currently 15°C and the heating throttling range is 2°C, the water flow rate to the radiant system will be zero when the controlling temperature (MAT, MRT, Operative Temperature, ODB, or OWB; see control type field above) is at or above 16°C and the maximum flow rate when the controlling temperature is at or below 14°C. This represents a throttling range of 2°C around the setpoint of 15°C. In between 14°C and 16°C, the flow rate to the radiant system is varied linearly.

#### Field: Heating Control Temperature Schedule Name

This field specifies the heating setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (heating control throttling range), it will define whether or not the system is running and the current flow rate. Water flow rate to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum heating flow rate parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for heating. The control of the radiant system is based solely on the heating control temperature schedule, the cooling control temperature schedule (see below), and the control temperature type listed above. The radiant system will not use any zone thermostat that might be used by other systems serving the zone in which the radiant system resides.

#### Field: Cooling Design Capacity Method

Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either *CoolingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedCoolingCapacity*. If this input field is left blank or zero, then autosizing is assumed. *CoolingDesignCapacity* means user specifies the design cooling capacity or the program calculates the design cooling capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design cooling capacity from user specified heating capacity per floor area and floor area of the zone served by the low temperature radiant variable flow unit. *FractionOfAutosizedCoolingCapacity* means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. The default method is *CoolingDesignCapacity*.

#### Field: Cooling Design Capacity {W}

This field is for the low temperature radiant variable flow unit design cooling capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Cooling Design Capacity Method is *CoolingDesignCapacity* and this input is is blank, autosizing is assumed. Design day sizing run must be specified if autosized.

#### Field: Cooling Design Capacity Per Floor Area {W/m2}

Enter the cooling capacity per unit floor area in m3/s-m2 of low temperature radiant variable flow unit. This field is required field when the Cooling Design Capacity Method is *CapacityPerFloorArea*. The program calculates the cooling capacity from floor area of the zone served by the low temperature radiant variable flow unit and the cooling capacity per unit floor area value specified by the user. This field may be left blank.

#### Field: Fraction of Autosized Cooling Design Capacity {-}

Enter the cooling capacity as a fraction of the autosized cooling capacity for low temperature radiant variable flow unit. This input field is required when the Cooling Design Capacity Method is *FractionOfAutosizedCoolingCapacity*. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.

#### Field: Maximum Cold Water Flow

This field is the maximum flow rate of cold water through the radiant system in m<sup>3</sup>/sec. The controls for the radiant system will vary the flow rate of cold water through the surface using zero flow and the maximum flow rate specified in this field as the lower and upper bounds, respectively. Note that this field is optional and not required for a heating only system. Note also that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.

#### Field: Cooling Water Inlet Node Name

This field contains the name of the cold water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.

#### Field: Cooling Water Outlet Node Name

This field contains the name of the cold water oulet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.

#### Field: Cooling Control Throttling Range

This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero flow rate up to the maximum defined by the maximum cold water flow rate field described above. The throttling range parameter is used in conjunction with the control temperature to define the response of the system to various zone conditions. The cooling control temperature schedule specifies the “setpoint” temperature where the flow rate to the system is at half of the maximum flow rate. For example, if the cooling control temperature setpoint is currently 25°C and the cooling throttling range is 2°C, the water flow rate to the radiant system will be zero when the controlling temperature (MAT, MRT, Operative Temperature, ODB, or OWB; see control type field above) is at or below 24°C and the maximum flow rate when the controlling temperature is at or above 26°C. This represents a throttling range of 2°C around the setpoint of 25°C. In between 24°C and 26°C, the flow rate to the radiant system is varied linearly.

#### Field: Cooling Control Temperature Schedule Name

This field specifies the cooling setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (cooling control throttling range), it will define whether or not the system is running and the current flow rate. Water flow rate to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum cooling flow rate parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for cooling. The control of the radiant system is based solely on the heating control temperature schedule listed above, the cooling control temperature schedule, and the control temperature type listed above. The radiant system will not use any zone thermostat that might be used by other systems serving the zone in which the radiant system resides.

#### Field: Condensation Control Type

When radiant systems do cooling, there is the possibility that condensation will occur on the surface that is being cooled.  This is due to the fact that the surface temperature may drop below the dew-point temperature of the space.  When this occurs, condensation on the surface will occur.  In EnergyPlus, users have several options for handling this situation including: Off and SimpleOff.  When the user chooses the Off option, EnergyPlus will not do anything other than produce a warning message when condensation is predicted to occur.  The program will simply continue on; no moisture will be removed from the zone air and there will be no adjustment of the surface temperature as a result of the condensation.  When the user chooses the SimpleOff option, the program will predict cases where condensation will occur and shut-off the radiant system to avoid this situation.  With this option, the users also have the opportunity to adjust when the system will shut down.  This is specified with the next parameter (field: condensation differential parameter). This parameter is optional and EnergyPlus will use the SimpleOff strategy when this parameter is not specified.

#### Field: Condensation Control Dewpoint Offset

This optional parameter is only valid with the SimpleOff condensation handling algorithm (see previous input parameter).  It establishes the difference between the calculated dew-point temperature of the space and the allowed surface temperature to which the surface can drop before the radiant system shuts down in degrees Celsius.  This parameter can be any positive, negative, or zero value.  When this parameter is zero, the radiant system will shut down when the surface temperature drops to the dew-point temperature or below.  When this parameter is positive, the radiant system will shut down when the surface is the number of degrees Celsius above the dew-point temperature.  This allows some extra safety to avoid condensation.  When this parameter is negative, the radiant system will shut down when the surface temperature is the number of degrees Celsius below the dew-point temperature.  While not recommended, this strategy allows the user to simulate a situation where small amounts of condensation are tolerable.

#### Field: Number of Circuits

This optional input allows the user to choose between modeling each surface in the radiant system as a single hydronic circuit or to allow the program to divide the surface into multiple parallel hydronic circuits based on the next input field *Circuit Length*. To model as a single circuit choose *OnePerSurface*. To model as multiple circuits choose *CalculateFromCircuitLength*. It is recommended that *CalculateFromCircuitLength* be chosen. The default is *OnePerSurface* for backward compatibility with older versions of EnergyPlus.

#### Field: Circuit Length

The length in meters of each parallel hydronic circuit in a surface. Used when the previous input field is set to *CalculateFromCircuitLength*. The default is 106.7 meters (350 feet), which is the maximum circuit length allowed in Title 24.

An example IDF with a hydronic low temperature radiant system is shown below.

```idf
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    SPACE1-1 Zone Radiant Floor,  !- Name
    RADIANTSYSAVAILSCHED,    !- Availability Schedule Name
    SPACE1-1,                !- Zone Name
    C1-1,                    !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    OperativeTemperature,    !- Temperature Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity{ W }
    ,                        !- Heating Design Capacity Per Floor Area{ W / m2 }
    ,                        !- Fraction of Autosized Heating Design Capacity{ -}
    0.0004,                  !- Maximum Hot Water Flow {m3/s}
    SPACE1-1 Zone Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
    SPACE1-1 Zone Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
    2.0,                     !- Heating Control Throttling Range {deltaC}
    RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity{ W }
    ,                        !- Cooling Design Capacity Per Floor Area{ W / m2 }
    ,                        !- Fraction of Autosized Cooling Design Capacity{ -}
    autosize,                !- Maximum Cold Water Flow {m3/s}
    SPACE1-1 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
    SPACE1-1 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
    2.0,                     !- Cooling Control Throttling Range {deltaC}
    RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1.0,                     !- Condensation Control Dewpoint Offset
    CalculateFromCircuitLength,   !- Number of Circuits
    106.7;                   !- Circuit Length
```

### Low Temperature Radiant Variable Flow (ZoneHVAC) Outputs

* HVAC,Average,Zone Radiant HVAC Heating Rate [W]

* HVAC,Sum,Zone Radiant HVAC Heating Energy [J]

* HVAC,Average,Zone Radiant HVAC Cooling Rate [W]

* HVAC,Sum,Zone Radiant HVAC Cooling Energy [J]

* HVAC,Average,Zone Radiant HVAC Mass Flow Rate [kg/s]

* HVAC,Average,Zone Radiant HVAC Inlet Temperature [C]

* HVAC,Average,Zone Radiant HVAC Outlet Temperature [C]

* HVAC,Sum,Zone Radiant HVAC Moisture Condensation Time[s]

* HVAC,Sum,Zone Radiant HVAC Heating Fluid Energy [J]

* HVAC,Sum,Zone Radiant HVAC Cooling Fluid Energy [J]

#### Zone Radiant HVAC Heating Rate [W]

This field reports the heating input rate to the low temperature radiant system in Watts. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions and the control scheme defined in the user input.

#### Zone Radiant HVAC Heating Energy [J]

This field reports the heating input to the low temperature radiant system in Joules. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.

#### Zone Radiant HVAC Cooling Rate [W]

This field reports the cooling input rate to the low temperature radiant system in Watts. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions and the control scheme defined in the user input.

#### Zone Radiant HVAC Cooling Energy [J]

This field reports the cooling input to the low temperature radiant system in Joules. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.

#### Zone Radiant HVAC Mass Flow Rate Rate [kg/s]

This field reports the mass flow rate of water through the low temperature radiant system in kilograms per second.

#### Zone Radiant HVAC Inlet Temperature [C]

This field reports the temperature of water entering the low temperature radiant system in Celsius.

#### Zone Radiant HVAC Outlet Temperature [C]

This field reports the temperature of water leaving the low temperature radiant system in Celsius.

#### Zone Radiant HVAC Moisture Condensation Time[s]

This field reports the amount of time when condensation is occurring.  When using the Off condensation control, this simply reports the amount of time when condensation occurs.  When using the SimpleOff condensation control, this indicates the amount of time when the system has been shut off because of the potential danger of condensation.

#### Zone Radiant HVAC Heating Fluid Energy [J]

This is the demand placed on the hot fluid plant loop connection serving the low temperature radiant system, in Joules.

#### Zone Radiant HVAC Cooling Fluid Energy [J]

This is the demand placed on the cooling fluid plant loop connection serving the low temperature radiant system, in Joules.

### ZoneHVAC:LowTemperatureRadiant:ConstantFlow

This low temperature radiant system (hydronic) is a component of zone equipment that is intended to model any “radiant system” where water is used to supply/remove energy to/from a building surface (wall, ceiling, or floor). The component is controlled via control schedules as described in the syntax below and does not require a zone thermostat. Note that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.

The constant flow system differs from the hydronic system describe above in what it controls. The hydronic system varies the flow rate through the radiant system based on some control temperature. The constant flow system keeps flow rate constant via a local circulation pump and varies the water temperature that is sent to the radiant system. This is accomplished with a mixing valve that is controlled by a sensor. This model covers a wide range of low temperature radiant systems: heating and/or cooling, panel or embedded pipes, etc. It is not intended to simulate high temperature electric or gas radiant heaters. Those devices will be handled by a separate model and different input syntax. Low temperature radiant systems that use electric resistance heating should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:Electric). Low temperature radiant systems that vary the flow rate through the radiant system should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:VariableFlow)

One of the other differences between this model and the variable flow hydronic radiant system is that the constant flow radiant system has a built-in local secondary loop. It will recirculate flow coming out of the system and mix this with flow from the loop to arrive at the desired inlet temperature to the radiant system (note that this model has the temperature sensor AFTER the pump to insure proper inlet temperature to the radiant system). The local loop also contains a pump which is assumed to be upstream of the radiant system and after the mixing valve. So, the local loop can have some recirculation. The flow from the main loop may also bypass the radiant system if more than enough flow is available and the main loop is also a constant flow system.

#### Field: Name

This field is an unique user assigned name for an instance of a constant flow low temperature radiant system. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

This field is the name of the schedule (ref: Schedule) that denotes whether the constant flow low temperature radiant system can run during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.

#### Field: Zone Name

This field is the name of the zone (Ref: Zone) in which the constant flow low temperature radiant system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the radiant system response.

#### Field: Surface Name or Radiant Surface Group Name

This field is the name of the surface (Ref: BuildingSurface:Detailed) or surface list (Ref: ZoneHVAC:LowTemperatureRadiant:SurfaceGroup) in which the hydronic tubing is embedded/contained. This specification attaches the source or sink from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Base surfaces (e.g., BuildingSurface:Detailed), door surfaces and internal mass are valid. Window surfaces are not valid surface types for embedded radiant systems.

#### Field: Hydronic Tubing Inside Diameter

This field is the inside diameter of the tubes through which water is circulated for the system being defined by this statement. The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the water to the inside surface of the hydronic tubing.

#### Field: Hydronic Tubing Length

This field is the total length of pipe embedded in the surface named above in the surface name field. The length of the tube should be entered in meters and is used to determine the effectiveness of heat transfer from the fluid being circulated through the tubes and the tube/surface. Longer tubing lengths result in more heat being transferred to/from the radiant surface to the circulating fluid. This field is autosizable.

#### Field: Temperature Control Type

This field specifies along with setpoint (control) and water schedules how the user wishes to control the constant flow radiant system. The temperature denoted in the setpoint schedule can refer to one of five different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the outdoor dry-bulb temperature, or the outdoor wet-bulb temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:

* MeanAirTemperature

* MeanRadiantTemperature

* OperativeTemperature

* OutdoorDryBulbTemperature

* OutdoorWetBulbTemperature

Operative temperature for radiant system controls is the average of Mean Air Temperature and Mean Radiant Temperature. If the user does not select a control type, **MeanAirTemperature** control is assumed by EnergyPlus. See the throttling range and control temperature schedule fields below for more information.

#### Field: Rated Flow Rate

This field is the maximum flow rate of water through the radiant system in m<sup>3</sup>/sec. This flow rate is held constant by the local component pump, but the user has the option of varying this flow rate via a schedule (see next input field). The constant flow system will accept this flow rate and control the inlet temperature based on the control and water temperature schedules defined below. This field is autosizable.

#### Field: Pump Flow Rate Schedule Name

This field modifies the maximum flow rate of water through the radiant system in m<sup>3</sup>/sec. This input is “optional”. If the user does not enter a schedule, the flow rate through the radiant system is assumed to be constant during all hours that it is operating based on the value entered in the previous input field. Note that the values for this schedule must be between zero and one. The values in this schedule are multipliers on the previous field – Rated Flow Rate.

#### Field: Rated Pump Head

This numeric field contains the pump’s rated head in Pascals.

#### Field: Rated Power Consumption

This numeric field contains the pump’s rated power consumption in Watts.

#### Field: Motor Efficiency

This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).

#### Field: Fraction of Motor Inefficiencies to Fluid Stream

This numeric field contains the pump’s fraction of power loss to the fluid.

#### Field: Heating Water Inlet Node Name

This field contains the name of the hot water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.

#### Field: Heating Water Outlet Node Name

This field contains the name of the hot water outlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.

#### Field: Heating High Water Temperature Schedule Name

This field specifies the high water temperature in degrees Celsius for the temperature control of a constant flow radiant heating system. Water and control temperatures for heating work together to provide a linear function that determines the water temperature sent to the radiant system. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time. If the control temperature is above the high temperature, then the system will be turned off and the water mass flow rate will be zero. If the control temperature is below the low temperature, then the inlet water temperature is set to the high water temperature. If the control temperature is between the high and low value, then the inlet water temperature is linearly interpolated between the low and high water temperature values.  For more information and a graph of how the water and control schedules affect the system operation, please consult the Engineering Reference document.

#### Field: Heating Low Water Temperature Schedule Name

This field specifies the low water temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.

#### Field: Heating High Control Temperature Schedule Name

This field specifies the high control temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.

#### Field: Heating Low Control Temperature Schedule Name

This field specifies the low control temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.

#### Field: Cooling Water Inlet Node Name

This field contains the name of the cold water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.

#### Field: Cooling Water Outlet Node Name

This field contains the name of the cold water outlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.

#### Field: Cooling High Water Temperature Schedule Name

This field specifies the high water temperature in degrees Celsius for the temperature control of a constant flow radiant cooling system. Water and control temperatures for heating work together to provide a linear function that determines the water temperature sent to the radiant system. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time. If the control temperature is above the high temperature, then the inlet water temperature is set to the low water temperature. If the control temperature is below the low temperature, then system will be turned off and the water mass flow rate will be zero. If the control temperature is between the high and low value, then the inlet water temperature is linearly interpolated between the low and high water temperature values.  For more information and a graph of how the water and control schedules affect the system operation, please consult the Engineering Reference document.

#### Field: Cooling Low Water Temperature Schedule Name

This field specifies the low water temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.

#### Field: Cooling High Control Temperature Schedule Name

This field specifies the high control temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.

#### Field: Cooling Low Control Temperature Schedule Name

This field specifies the low control temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.

#### Field: Condensation Control Type

When radiant systems do cooling, there is the possibility that condensation will occur on the surface that is being cooled.  This is due to the fact that the surface temperature may drop below the dew-point temperature of the space.  When this occurs, condensation on the surface will occur.  In EnergyPlus, users have several options for handling this situation including: Off and SimpleOff.  When the user chooses the Off option, EnergyPlus will not do anything other than produce a warning message when condensation is predicted to occur.  The program will simply continue on; no moisture will be removed from the zone air and there will be no adjustment of the surface temperature as a result of the condensation.  When the user chooses the SimpleOff option, the program will predict cases where condensation will occur and shut-off the radiant system to avoid this situation.  With this option, the users also have the opportunity to adjust when the system will shut down.  This is specified with the next parameter (field: condensation differential parameter). This parameter is optional and EnergyPlus will use the SimpleOff strategy when this parameter is not specified.

#### Field: Condensation Control Dewpoint Offset

This optional parameter is only valid with the SimpleOff condensation handling algorithm (see previous input parameter).  It establishes the difference between the calculated dew-point temperature of the space and the allowed surface temperature to which the surface can drop before the radiant system shuts down in degrees Celsius.  This parameter can be any positive, negative, or zero value.  When this parameter is zero, the radiant system will shut down when the surface temperature drops to the dew-point temperature or below.  When this parameter is positive, the radiant system will shut down when the surface is the number of degrees Celsius above the dew-point temperature.  This allows some extra safety to avoid condensation.  When this parameter is negative, the radiant system will shut down when the surface temperature is the number of degrees Celsius below the dew-point temperature.  While not recommended, this strategy allows the user to simulate a situation where small amounts of condensation are tolerable.

#### Field: Number of Circuits

This optional input allows the user to choose between modeling each surface in the radiant system as a single hydronic circuit or to allow the program to divide the surface into multiple parallel hydronic circuits based on the next input field *Circuit Length*. To model as a single circuit choose *OnePerSurface*. To model as multiple circuits choose *CalculateFromCircuitLength*. It is recommended that *CalculateFromCircuitLength* be chosen. The default is *OnePerSurface* for backward compatibility with older versions of EnergyPlus.

#### Field: Circuit Length

The length in meters of each parallel hydronic circuit in a surface. Used when the previous input field is set to *CalculateFromCircuitLength*. The default is 106.7 meters (350 feet), which is the maximum circuit length allowed in Title 24.



An example IDF with a constant flow low temperature radiant system is shown below.

```idf
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    Resistive Zone Radiant Floor,  !- name of CONSTANT FLOW low temperature radiant system
    RadiantSysAvailSched,  !- availability schedule
    Resistive Zone,  !- Zone name
    Zn001:Flr001,  !- Surface name or group
    0.012,  !- Hydronic tubing inside diameter {m}
    400.0,  !- Hydronic tubing length {m}
    MeanAirTemperature,  !- temperature control type
    0.0004,  !- maximum water volumetric flow rate {m3/s}
    ,  !-schedule for flow rate (optional, non-existent means constant)
    30000, !-Rated Pump Head in Pa
    50,  !-Rated Power Consumption in W
    0.87,  !-Motor Efficiency
    0.1,  !-Fraction of Motor Inefficiencies to Fluid Stream
    Resistive Zone Radiant Water Inlet Node,  !- heating water inlet node
    Resistive Zone Radiant Water Outlet Node,  !- heating water outlet node
    RadHeatHighWaterTemp,  !-high water temperature schedule
    RadHeatLowWaterTemp,   !-low water temperature schedule
    RadHeatHighControlTemp, !-high control temperature schedule
    RadHeatLowControlTemp,  !-low control temperature schedule
    Zone 1 Cooling Water Inlet Node,  !- cooling water inlet node
    Zone 1 Cooling Water Outlet Node,  !- cooling water outlet node
    RadCoolHighWaterTemp, !-cooling high water temperature schedule
    RadCoolLowWaterTemp,  !-cooling low water temperature schedule
    RadCoolHighControlTemp, !- cooling high control temperature schedule
    RadCoolLowControlTemp,  !- cooling low control temperature schedule
    SimpleOff,              !- condensation control type
    0.5,                    !- condensation control dewpoint offset
    CalculateFromCircuitLength,   !- Number of Circuits
    106.7;                   !- Circuit Length
```

### Low Temperature Radiant Constant Flow (ZoneHVAC) Outputs

* HVAC,Average,Zone Radiant HVAC Heating Rate [W]

* HVAC,Sum,Zone Radiant HVAC Heating Energy [J]

* HVAC,Average,Zone Radiant HVAC Cooling Rate [W]

* HVAC,Sum,Zone Radiant HVAC Cooling Energy [J]

* HVAC,Average,Zone Radiant HVAC Mass Flow Rate [kg/s]

* HVAC,Average,Zone Radiant HVAC Injection Mass Flow Rate [kg/s]

* HVAC,Average,Zone Radiant HVAC Recirculation Mass Flow Rate [kg/s]

* HVAC,Average,Zone Radiant HVAC Inlet Temperature [C]

* HVAC,Average,Zone Radiant HVAC Outlet Temperature [C]

