The simplest System Availability Manager is when the availability is determined by an on/off schedule.The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled availability manager. Other objects that use this scheduled availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that the system is off. This schedule overides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

```idf
AvailabilityManager:Scheduled,
       VAV Sys 1 Avail, !- Name
       FanAvailSched;     !- Schedule Name
```

AvailabilityManager:Scheduled Outputs

The scheduled availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled Control Status

#### Availability Manager Scheduled Control Status

A value of 1 indicates the manager is signaling *ForceOff*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:ScheduledOn

The Schedule On Availability Manager is used when equipment must be turned on during a given time period. This availability manager will not turn the equipment off, a separate availability manager must be used to disable the equipment as necessary. The scheduled on availability is determined by an on schedule. Schedule values other than 0 set a *CycleOn* availability status. Schedule values equal to 0 set a *NoAction* availability status. The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled on availability manager. Other objects that use this scheduled on availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that *NoAction* is desired. This schedule overides the central fan schedule for determining whether the fan is on.

An example of this statement in an IDF is:

```idf
AvailabilityManager:ScheduledOn,
       VAV Sys 1 Avail On,   !- Name
       FanAvailSched;             !- Schedule Name
```

### AvailabilityManager:ScheduledOn Outputs

The scheduled on availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled On Control Status

#### Availability Manager Scheduled On Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:ScheduledOff

The Schedule Off Availability Manager is used when equipment must be turned off during a given time period. This availability manager will not turn the equipment on, a separate availability manager must be used to enable the equipment as necessary. The scheduled off availability is determined by an off schedule. Schedule values equal to 0 set a *ForceOff* availability status. Schedule values other than 0 (usually a 1 is used) set a *NoAction* availability status. The syntax for mplementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the **Group     Air Distribution** section. The schedule must be the name of a schedule defined elsewhere in the input.

#### Field: Name

The unique, user-assigned name of an instance of a scheduled off availability manager. Other objects that use this scheduled off availability manager will reference it by this name.

#### Field: Schedule Name

The name of a schedule defined elsewhere in the input. Schedule values equal to zero indicate that the system is off. Schedule values other than (usually 0 is used) denote that *NoAction* is desired.

An example of this statement in an IDF is:
```idf
AvailabilityManager:ScheduledOff,
       VAV Sys 1 Avail Off,     !- Name
       FanAvailSched;                 !- Schedule Name
```

### AvailabilityManager:ScheduledOff Outputs

The scheduled off availability manager has one output variable.

* HVAC,Average,Availability Manager Scheduled Off Control Status

#### Availability Manager Scheduled Off Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 1 means the manager is signaling *ForceOff*.

### AvailabilityManager:NightCycle

This manager is used for cycling on an air system when one or more zones become too hot or too cold. The usual situation is that the central air handler is turned off at night. However if the building gets too cold there might be condensation on the walls and other damage. Thus the control system is usually programmed to turn the system on if 1 control thermostat or any thermostat shows a zone temperature of less than a night time set point. Similarly there might be a concern about a building getting too hot. Again the control system is programmed to turn the air handler back on if one or any zone temperature exceeds a night time cooling set point.

This object gives the user considerable flexibility in determining how the night time on/off decision will be made. The manager can look at the temperature in 1 zone or it can sample all the zones connected to the air handler. The user can specify a temperature tolerance and a run time for the system once it switches on. There is also an applicability schedule     the user can schedule whether or not this availability manager itself is being applied.

***Field: Name***

A unique, user-assigned name for an instance of a night cycle availability manager. Other objects that use this availability manager will reference it by this name.

***Field: Applicability Schedule Name***

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

***Field: Fan Schedule Name***

The name of the central fan on/off schedule for the air system that this availability manager will affect.

***Field: Control Type***

The possible inputs are *StayOff*, *CycleOnAny*, *CycleOnControlZone*, *CycleOnAnyZoneFansOnly*. *StayOff* means the availability manager will have no effect     air handler on/off will be determined by the fan schedule. *CycleOnAny* means that if any zone served by a system whose AvailabilityManagerAssignmentList references this system availability manager has an air temperature outside the cooling or heating set points the central fan will turn on even though the fan schedule indicates the fan is off. *CycleOnControlZone* means the same thing except the availability manager looks at the temperature in only one zone. *CycleOnAnyZoneFansOnly* is the same as *CycleOnAny* except that only the zone fans are cycled on and the central air handler fan is left off. The default is *StayOff*.

***Field: Thermostat Tolerance***

The Thermostat Tolerance defines the amount by which the zone temperature must fall outside the current zone heating and cooling setpoints for the Night Cycle manager to turn the system on. The zone temperature must exceed the cooling set point or fall below the heating set point by 1/2 the Thermostat Tolerance in order for the availability manager to signal that the system should turn on. The Thermostat Tolerance is specified in degrees Celsius. The default is 1 degree C.

***Field: Cycling Run Time***

The time in seconds for which the system will run after it has cycled on. The default is 3600 seconds (1 hour).

***Field: Control Zone Name***

For the option *CycleOnControlZone* this is the name of the control zone.

An example of this statement in an IDF is:

```idf
AvailabilityManager:NightCycle,
      VAV Sys 1 Avail,         ! Name
       SysAvailApplicSch,     !Applicability Schedule Name
       FanAvailSched,             ! Fan Schedule Name
       CycleOnAny,                   ! Control Type
       4.0,                                 ! Temperature Tolerance {delta C}
       7200.;                             ! Cycle Run Time {s}
```

### AvailabilityManager:NightCycle Outputs

The night cycle availability manager has one output variable.

* HVAC,Average,Availability Manager Night Cycle Control Status

#### Availability Manager Night Cycle Control Status

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn*. A value of 3 says that the manager is signaling *CycleOnZoneFansOnly*.

### AvailabilityManager:DifferentialThermostat

The differential thermostat compares the temperatures at two different system nodes. If the temperature difference (DT) is above the *Temperature Difference On Limit*, the system is turned on. If the DT is below the *Temperature Difference Off Limit*, the system is turned off. Between the *On Limit* and *Off Limit* the system is either on or off depending on the previous state of the thermostat. Unlike other availability managers, the differential thermostat is always either "On" or "Off"; it does not use the "No Action" state. Therefore, the differential thermostat must be the last manager in the AvailabilityManagerAssignmentList. Any availability managers after the differential thermostat manager will never be simulated.

One application of the differential thermostat is to ensure a useful heat gain for solar heating systems, i.e. the system is only turned on when there is a significant temperature difference between the solar collector outlet node and the storage tank outlet node.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Hot Node Name

The sensor node with the higher temperature.

#### Field: Cold Node Name

The sensor node with the colder temperature.

#### Field: Temperature Difference On Limit

Temperature difference [deltaC] between hot and cold nodes necessary to turn the system on.

#### Field: Temperature Difference Off Limit

Temperature difference [deltaC] between hot and cold nodes necessary to turn the system off. This field defaults to the *Temperature Difference On Limit*.

An example of this object in an IDF is:

```idf
AvailabilityManager:DifferentialThermostat,
   Differential Thermostat Availability Manager,   !- Name
   Collector Outlet Node,                       !- Hot Node Name
   Water Heater Source Outlet Node,   !- Cold Node Name
   10.0,   !- Temperature Difference On Limit {delta C}
   2.0;     !- Temperature Difference Off Limit {delta C}
```


### AvailabilityManager:DifferentialThermostat Outputs

The differential thermostat availability manager has one output variable.

* HVAC,Average,Availability Manager Differential Thermostat Control Status

#### Availability Manager Differential Thermostat Control Status

A value of 1 indicates the manager is signaling *ForceOff*. A value of 2 means the manager is signaling *CycleOn*.

### AvailabilityManager:HighTemperatureTurnOff

This manager turns the system off if the temperature at the sensor node is above the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned off.

An example of this object in an IDF is:

```idf
AvailabilityManager:HighTemperatureTurnOff,
   High Temperature Turn Off Availability Manager,   !- Name
   Water Heater Use Outlet Node,   !- Sensor Node Name
   60.0;   !- Temperature {C}
```

### AvailabilityManager:HighTemperatureTurnOff Outputs

The high temperature turn off availability manager has one output variable.

* HVAC,Average,Availability Manager High Temperature Turn Off Control Status

#### Availability Manager High Temperature Turn Off Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 1 means the manager is signaling *ForceOff.*

### AvailabilityManager:HighTemperatureTurnOn

This manager turns the system on if the temperature at the sensor node is above the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned on.

An example of this object in an IDF is:

```idf
AvailabilityManager:HighTemperatureTurnOn,
   High Temperature Turn On Availability Manager,   !- Name
   Outside Air Inlet Node,   !- Sensor Node
   30.0;   !- Temperature {C}
```

### AvailabilityManager:HighTemperatureTurnOn Outputs

The high temperature turn on availability manager has one output variable.

* HVAC,Average,Availability Manager High Temperature Turn On Control Status

#### Availability Manager High Temperature Turn On Control Status []

A value of 0 indicates the manager is signaling *NoAction*. A value of 2 means the manager is signaling *CycleOn.*

### AvailabilityManager:LowTemperatureTurnOff

This manager turns the system off if the temperature at the sensor node is below the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned off.

#### Field: Applicability Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period. If this field is left blank, this availability manager is always active.

An example of this object in an IDF is:
```idf
AvailabilityManager:LowTemperatureTurnOff,
   Low Temperature Turn Off Availability Manager,   !- Name
   Outside Air Inlet Node,   !- Sensor Node Name
   0.0,   !- Temperature {C}
   Low Temp Control Schedule;   !- Applicability Schedule Name
```

### AvailabilityManager:LowTemperatureTurnOff Outputs

The low temperature turn off availability manager has one output variable.

* HVAC,Average,Availability Manager Low Temperature Turn Off Control Status

Availability Manager Low Temperature Turn Off Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 1 means the manager is signaling ForceOff.

### AvailabilityManager:LowTemperatureTurnOn

This manager turns the system on if the temperature at the sensor node is below the specified setpoint temperature.

#### Field: Name

The name of the object. This is referenced in the AvailabilityManagerAssignmentList.

#### Field: Sensor Node Name

The air or plant node where the temperature is monitored.

#### Field: Temperature

The setpoint temperature [C] at which the system is turned on.

An example of this object in an IDF is:
```idf
AvailabilityManager:LowTemperatureTurnOn,
   Low Temperature Turn On Availability Manager,   !- Name
   Collector Outlet Node,   !- Sensor Node Name
   0.0;   !- Temperature {C}
```

### AvailabilityManager:LowTemperatureTurnOn Outputs

The low temperature turn on availability manager has one output variable.

* HVAC,Average,Availability Manager Low Temperature Turn On Control Status []

#### Availability Manager Low Temperature Turn On Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

### AvailabilityManager:NightVentilation

This manager allows the user to implement a strategy for precooling a building at night using outdoor air. This strategy can consist of running the system fans with the outdoor air dampers open when outdoor conditions are favorable for a precooling strategy. The zone terminal unit air dampers may also be held at their fully open position to minimize fan energy consumption while precooling. Fan energy consumption is the critical parameter in deciding whether a precooling strategy will save energy.

The inputs for the night ventilation manager consist of an applicability schedule name (determining when the manager is active), a fan schedule name (for the fan(s) that the manager can switch on), a ventilation temperature schedule name (one zone must be above this temperature for night venting to be active), a ventilation temperature difference (indoor     outdoor temperature difference for night venting), a low limit temperature (no conditioned zone may fall below this temperature during night venting),   a night venting flow fraction (fraction of the design flow rate at which the fans run during night venting), and the zone name of a control zone.

The night ventilation manager is used in conjunction with another object: FanPerformance:NightVentilation. The performance of the fan during night venting may be very different than during normal operation (a different fan might even be used). The FanPerformance:NightVentilation object allows the user to specify alternate fan performance parameters for use during night ventilation.

#### Field: Name

A unique, user-assigned name for an instance of a night ventilation availability manager. Other objects that use this availability manager will reference it by this name.

#### Field: Applicability Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.

#### Field: Fan Schedule Name

The name of the central fan on/off schedule for the air system that this availability manager will affect.

#### Field: Ventilation Temperature Schedule Name

The name of a temperature schedule defined elsewhere in the input file. At least one conditioned zone in the forced air system using this availability manager must be above the current temperature specified in this schedule for night ventilation to occur or to continue occurring.

#### Field: Ventilation Temperature Difference

This field specifies an indoor / outdoor temperature difference (in degrees C). The control zone temperature minus the outdoor air temperature must be greater than the Ventilation Temperature Difference for night ventilation to occur or to continue occurring. The default is 2 degrees C.

#### Field: Ventilation Temperature Low Limit

This field specifies a lower limit (in degrees C) on zone temperatures for night ventilation. If any conditioned zone served by the air system using this availability manager is below the ventilation temperature low limit, night ventilation will not occur or will switch off. The default is 15 degrees C.

#### Field: Night Venting Flow Fraction

The fraction (could be greater than 1) of the design flow rate at which the night ventilation will be done. The default is 1.

#### Field: Control Zone Name

The name of the control zone used in the ventilation temperature difference check.

An example of this object in an input file:
```idf
AvailabilityManager:NightVentilation,
       VAV Sys 1 Avail,                 !- Name
       NightVentSched,                   !- Applicability Schedule Name
       FanAvailSched,                     !- Fan Schedule Name
       VentTempSched,                     !- Ventilation Temperature Schedule Name
       2.0,                                         !- Ventilation Temperature Difference   {C}
       15.,                                         !- Ventilation Temperature Low Limit
       0.3333,                                   !- Night Venting Flow Fraction
       SPACE3-1;                               !- Control Zone Name
```

### System Availability Manager Night Ventilation Outputs

The night ventilation availability manager has one output variable.

* HVAC,Average,Availability Manager Night Ventilation Control Status []

#### Availability Manager Night Ventilation Control Status []

A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.

### AvailabilityManager:HybridVentilation

This availability manager is executed at the start of each HVAC system timestep, before EnergyPlus calculates airflows defined in the objects ZoneInfiltration:\*, ZoneVentilation:\*, ZoneMixing, and ZoneCrossMixing, and before the AirflowNetwork model calculates multizone airflows. It serves two purposes: 1) prevents simultaneous natural ventilation and HVAC system operation, and 2) allows users to examine various ventilation strategies to maximize natural ventilation in order to reduce heating/cooling loads. The natural ventilation objects controlled by this availability manager have two groups: simple airflow group and AirflowNetwork group. The simple airflow group consists of the ZoneVentilation;\* and ZoneMixing objects. The AirflowNetwork group consists of AirflowNetwork:MultiZone:Component:DetailedOpening and AirflowNetwork:MultiZone:Component:SimpleOpening objects used in the AirflowNetwork model. These two groups are not allowed to work simultaneously (see restrictions in the Airflow Network model section). Basically, this object overrides the controls for these opening objects or ZoneVentilation:\* and ZoneMixing objects, closing the    openings    or shutting off ventilation/mixing airflows under certain conditions and allowing the HVAC system (AirLoopHVAC) to operate. If the availability manager determines that conditions are favorable for natural ventilation, then the HVAC system (AirLoopHVAC) is disabled and the    opening    objects or ventilation/mixing objects are able to operate based on the controls specified for those objects.

Each AirLoopHVAC can have a corresponding hybrid ventilation availability manager. Each hybrid ventilation manager can control natural ventilation in the zones served by the AirLoopHVAC. The hybrid ventilation availability manager is triggered by zone air conditions for the controlled zone specified in an object input field. If there is no air loop, hybrid ventilation manager can still be applied to controlled zone specified in the object. To apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation managers can be applied to zones served by ideal load zone components to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. Presently, this availability manager must be used either with the ZoneVentilation:\* and ZoneMixing objects or with the AirflowNetwork model.

The inputs for this availability manager consist of the name for the air loop (AirLoopHVAC) being controlled, the controlled zone name to determine which zone air conditions are used to determine system availability, a ventilation control mode schedule, maximum wind speed and rain indicator to determine whether natural ventilation is allowed or not, a low limit and high limit for dry-bulb temperature, enthalpy and dewpoint temperature to determine the hybrid ventilation control, and a minimum outdoor air ventilation schedule. The last control allows user to use a wind speed modifier to adjust openness when the AirflowNetwork opening objects are selected. The other inputs include how to control simple airflow objects and AirflowNetwork opening objects.

The hybrid ventilation availability manager works independently of all other system availability manager objects, so this manager is not a valid system availability manager type in the AvailabilityManagerAssignmentList object.

#### Field: Name

A unique, user-assigned name for an instance of a hybrid ventilation availability manager. Other objects that use this availability manager will reference it by this name.

#### Field: HVAC Air Loop Name

The name of the air loop (AirLoopHVAC object) to be controlled by this system availability manager. If this field is left blank, hybrid ventilation manager will be applied to the controlled zone specified in the field below.

#### Field: Controlled Zone Name

The name of a controlled zone served by the air loop defined in the previous field. The air conditions in this zone are used to determine if natural ventilation should be provided.

#### Field: Ventilation Control Mode Schedule Name

The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time the hybrid ventilation control mode is to be applied. Schedule values equal to zero indicate no ventilation control, resulting in natural ventilation and HVAC system operation being performed based on their own controls. Schedule values equal to one denote temperature control for either cooling or heating, which is determined internally based on thermostat set point and temperature control type. The temperature control is restricted between the minimum and maximum outdoor temperatures provided in two additional input fields (below). Schedule values equal to two denote enthalpy control, which is restricted between minimum and maximum outdoor enthalpy values given in two additional input fields (below). Schedule values equal to three denote dewpoint control for either dehumidification or humidification. Schedule values equal to four represent outdoor ventilation air control. The outdoor ventilation air control works with AirflowNetwork opening objects only, and is not allowed to work with ZoneVentilation:\* and ZoneMixing objects.

The detailed control logic is given in the EnergyPlus Engineering Reference.

#### Field: Use Weather File Rain Indicators

This logical alpha field indicates whether or not the rain indicator is used to shut off natural ventilation or not. The valid choices for Rain Indicator are Yes and No, with the default being Yes. This can help simulate conditions where one would normally close windows to avoid rain penetration in a space. Any possible rain getting into a space will not be counted as a zone load.

#### Field: Maximum Wind Speed

This is the wind speed (m/s) above which hybrid ventilation is shut off.   This can help simulate conditions where one would normally close windows to avoid wind problems in a space (papers blowing around, etc).

#### Field: Minimum Outdoor Temperature

This is the outdoor temperature (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.

#### Field: Maximum Outdoor Temperature

This is the outdoor temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.

#### Field: Minimum Outdoor Enthalpy

This is the outdoor enthalpy (in J/kg) below which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

#### Field: Maximum Outdoor Enthalpy

This is the outdoor enthalpy (in J/kg) above which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).

#### Field: Minimum Outdoor Dewpoint

This is the outdoor dewpoint (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This lower dewpoint temperature limit is intended to avoid dehumidifying a space.

#### Field: Maximum Outdoor Dewpoint

This is the outdoor dewpoint temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This upper dewpoint temperature limit is intended to avoid humidifying a space.

#### Field: Minimum Outdoor Ventilation Air Schedule Name

The name of a schedule defined elsewhere in the input file. This field applies only if Ventilation Control Mode = 4 (Outdoor Ventilation Air Control). This schedule determines the minimum outdoor ventilation air for a given time in the units of air change per hour (ACH). The program calculates the natural (outdoor) ventilation in the controlled zone first and compares the amount of outdoor air introduced by opening windows or doors and other small openings to this minimum value. If the amount of outdoor air from natural ventilation is less than the minimum value, the natural ventilation is shut off (i.e., the window or door openings are closed) and the HVAC system may operate if needed. Otherwise, the natural ventilation is on and the HVAC system is shut off. The amount of outdoor ventilation air entering the controlled zone is determined as air from outdoors and not from other adjacent zones. Therefore, this option is only applied to a zone having a window or door exposed to outdoors.

#### Field: Opening Factor Function of Wind Speed Curve Name

The name of a linear or quadratic performance curve (ref: Performance Curves) that parameterizes the variation of opening factor as a function of outdoor wind speed. The output of this curve is multiplied by the opening factor of opening objects to give the final openness. This field only works with the AirflowNetwork opening objects.

#### Field: AirflowNetwork Control Type Schedule Name

The name of a schedule defined elsewhere in the input file. This field works with the AirflowNetwork opening objects only. This schedule determines for a given simulation timestep how the opening objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.

Schedule values equal to zero indicate individual ventilation control based on the control requirements specified for each individual AirflowNetwork opening object. Schedule values equal to one denote    group    control. The opening objects exposed to outdoors in the controlled zone served by the primary air loop (Ref. Field    HVAC Air Loop Name   ) will be considered as a master to provide group control.

#### Field: Simple Airflow Control Type Schedule Name

The name of a schedule defined elsewhere in the input file. This field works with ZoneVentilation:\* and ZoneMixing objects only. This schedule determines for a given simulation timestep how the ZoneVentilation:\* and ZoneMixing objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.

Schedule values equal to zero indicate the individual ventilation control based on the control requirements from their own objects. Schedule values equal to one denote group control. The ZoneVentilation:\* and ZoneMixing objects in the zones served by the primary air loop defined in a previous input field (Ref. Field    HVAC Air Loop Name   ) are controlled by a single object, whose name is provided in the following input field.

#### Field: ZoneVentilation Object Name

The name of a ZoneVentilation:\* object whose zone name is the controlled zone name defined in a previous input field for this availability manager object (Ref. Field    Controlled Zone Name   ). The controls defined for this specific ZoneVentilation:\* object to enable ventilation air will be applied to other ZoneVentilation:\* and ZoneMixing objects served by the air loop controlled by this availability manager, regardless of the controls defined for the other ZoneVentilation:\* and ZoneMixing objects. In other words, when ventilation is enabled by this specific ZoneVentilation:\* object, the other ZoneVentilation:\* and ZoneMixing objects in the zones served by the primary air loop are also enabled.

**Note:** A **ZoneInfiltration:\*** object indicates any one of **ZoneInfiltration:DesignFlowRate**, **ZoneInfiltration:EffectiveLeakageArea**,and **ZoneInfiltration:FlowCoefficient** objects.A object of**ZoneVentilation:\*** indicates any one of **ZoneVentilation:DesignFlowRate** and **ZoneVentilation:WindandStackOpenArea** objects.

### AvailabilityManager:HybridVentilation Outputs

The hybrid ventilation availability manager has two output variables.

HVAC,Average,Availability Manager Hybrid Ventilation Control Mode []

HVAC,Average,Availability Manager Hybrid Ventilation Control Status []

#### Availability Manager Hybrid Ventilation Control Mode []

This is the hybrid ventilation control mode given in the Ventilation Control Mode Schedule.

#### Availability Manager Hybrid Ventilation Control Status []

This is the hybrid ventilation control status, which can have three integer values: 0, 1, and 2. A zero value indicates no hybrid ventilation control, corresponding to zero value defined in the previous output variable. A value of one indicates that natural ventilation is allowed. A value of two denotes that the natural ventilation is not allowed, so all window/door openings are closed.

### AvailabilityManager:OptimumStart

When night time temperature setback and/or setup are employed, the optimum start availability manager is used to start the HVAC system prior to occupancy to ensure that the space is comfortable when people appear in the building.

#### Field: Name

A unique, user-defined name for an instance of this availability manager.

#### Field: Applicability Schedule Name

This schedule decides whether for a given time period this availability manager is to be applied. Schedule value of 1 specifies the availability manager is to be applied. Schedule value of 0 indicates that the availability manager is not used for this time period

#### Field: Fan Schedule Name

The name of the central fan schedule for the air system that this availability manager will govern.

#### Field: Control Type

The possible inputs are StayOff, MaximumofZoneList, and ControlZone. StayOff means the availability manager will have no effect     air handler on/off will be determined by the fan schedule. ControlZone means a specific zone mentioned in the field will govern the start time. The default is ControlZone. MaximumofZoneList means that from all zones mentioned in the zone list field in this availability manager maximum value of start time will be used to start the fan.

#### Field: Control Zone Name

For Control type ControlZone the name of zone is added here. Start time for this zone will be used for the air loop.

#### Field: Zone List Name

Zones mentioned in this list will be used to determine the start time. Maximum value of start time for the zones mentioned in this list will be used for the air loop.

#### Field: Maximum Value for Optimum Start Time

To limit too early start of the system maximum value for the start time can be entered here. Optional input, defaults to 6 hours. This is the maximum number of hours that a system can start before occupancy.

#### Field: Control Algorithm

The four possible inputs are **ConstantTemperatureGradient, AdaptiveTemperatureGradient, AdaptiveASHRAE,** and **ConstantStartTime**. In ConstantTemperatureGradient algorithm the temperature gradient entered by the user will be constant throughout the simulation. The response to heating and cooling operation can be non-linear thus two separate fields for temperature gradients are used.   AdaptiveTemperatureGradient algorithm will modify the temperature gradients based on the arithmetic average of the actual temperature gradients calculated for the specified number of previous days. For this algorithm user should enter two initial start values. AdaptiveASHRAE algorithm implements equations suggested in ASHRAE Handbook     HVAC Applications (2007). This algorithm will calculate the coefficients of the equation within the code and users need not provide temperature response related inputs. ConstantStartTime method calculates the start time based on specified number of hours before occupancy for each day. **The AdaptiveASHRAE algorithm has not been implemented yet.**

#### Field: Constant Temperature Gradient during Cooling

This input is required if ConstantTemperatureGradient algorithm is selected in the above field. Temperature gradient ( &deg;C/hour) for cooling operation is entered here. Such gradient may be obtained for existing buildings from EMCS or pre-calculated by other programs. This gradient remains constant throughout the simulation.

#### Field: Constant Temperature Gradient during Heating

This input is required if ConstantTemperatureGradient algorithm is selected in the Control Algorithm field. Temperature gradient ( &deg;C/hour) for heating operation is entered here. This gradient remains constant throughout the simulation.

#### Field: Initial Temperature Gradient during Cooling

This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient ( &deg;C/hour) for cooling operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.

#### Field: Initial Temperature Gradient during Heating

This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient ( &deg;C/hour) for heating operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.

#### Field: Constant Start Time

This input is required if ConstantStartTime algorithm is selected in the Control Algorithm field. Start time, the number of hours before occupancy occurs for a system, for heating and cooling operation is entered here. Irrespective of thermal response, the heating or cooling operation starts before the occupancy at this fixed time. This start time value remains constant throughout the simulation.

#### Field: Number of Previous Days

This input is required if AdaptiveTemperatureGradient algorithm is selected in the Control Algorithm field. The values of optimal start time for number of days entered here will be used to determine the adaptive gradients.

Sample IDFs:

```idf
AvailabilityManager:OptimumStart,
   AdaptiveSetbackRecovery, !- Name
   AppliSch,                                             !- Applicability Schedule Name
   FanSch,                                                 !- Fan Schedule Name
   ControlZone,                                       !- Control Type
   MainZone,                                             !- Control Zone Name
   ,                                                             !- Zone List Name
   4,                                                           !- Maximum Value for Optimum Start Time
   AdaptiveTemperatureGradient,       !- Control Algorithm
   ,                                                             !- Constant Temperature Gradient during Cooling
   ,                                                             !- Constant Temperature Gradient during Heating
   5,                                                           !- Initial Temperature Gradient during Cooling
   5;                                                           !- Initial Temperature Gradient during Heating

AvailabilityManager:OptimumStart,
   SetbackRecovery,                               !- Name
   AppliSch,                                             !- Applicability Schedule Name
   FanSch,                                                 !- Fan Schedule Name
   MaximumofZoneList,             !- Control Type
   ,                                                            !- Control Zone Name
   ZoneList,                                             !- Zone List Name
   ,                                                             !- Maximum Value for Optimum Start Time
   AdaptiveASHRAE;                                 !- Control Algorithm
```

### AvailabilityManager:OptimumStart Outputs

The optimum start availability manager has one output variable.

#### Availability Manager Optimum Start Hours Before Occupancy

The unit is in hour.

Group     Setpoint Managers
-------------------------

Setpoint Managers are one of the high-level control constructs in EnergyPlus. A Setpoint Manager is able to access data from any of the HVAC system nodes and use this data to calculate a setpoint (usually a temperature setpoint) for one or more other HVAC system nodes. Setpoints are then used by Controllers or Plant or Condenser Loops as a goal for their control actions.

Setpoint Managers are executed at the start of each HVAC timestep, and they reside outside the HVAC system iteration loops. Thus, the Setpoint Managers are executed once per HVAC timestep, and they use previous timestep information (except for zone load) to calculate their setpoints.

The following situations require the use of a Setpoint Manager:

1)        any use of Controller:WaterCoil; either in    Temperature    control only or 2 Setpoint Managers for the " TemperatureAndHumidityRatio " control variable option.

2)        use of Controller:OutdoorAir with *Economizer Control Type* set to anything but *NoEconomizer*;

3)        use of Coil:Heating:Gas or Coil: Heating: Electric with the field *Temperature Setpoint Node Name* set to a node name;

4)        any use of CoilSystem:Cooling:DX;

5)        any use of Humidifier:Steam:Electric.

6)        Any use of PlantLoop or CondenserLoop which doesn't use an environment reference such as AIR or GROUND as a set point

Setpoint managers will place a calculated or scheduled setpoint value on the setpoint node and overwrite any previous value. This value may represent one of several control types (e.g., Temperature, HumidityRatio, MassFlowRate, etc.). No two setpoint managers should use the same setpoint node for like control types.

For the case when two setpoint managers place a setpoint on the same setpoint node (e.g., a temperature setpoint placed on the same node by two different setpoint managers), the setpoint value on the node is calculated by the last setpoint manager simulated. Within a specific type of setpoint manager (e.g., Scheduled), the setpoint managers are simulated in the order found in the input data file (idf) when viewed using a text editor. It is also possible for two different types of setpoint managers to place setpoints of like control variable on the same node. In this case, the order of simulation for the type of setpoint manager determines which setpoint manager is the last to write a setpoint value to the node. This conflict in setpoint node data is most likely to cause inaccurate simulation results. For this reason, a conflicting setpoint node name warning message is issued so that the conflict can be resolved.   Duplicate setpoint node names found within a specific node list will not typically cause problems with the simulation (the same value is written twice to the same node). In this case a duplicate setpoint node name warning is issued, however, this could be an error in the spelling of the node name and should be corrected.

Simulation order for setpoint managers:

- SetpointManager:Scheduled

- SetpointManager:Scheduled:DualSetpoint

- SetpointManager:OutdoorAirReset

- SetpointManager:SingleZone:Reheat

- SetpointManager: SingleZone:Heating

- SetpointManager: SingleZone:Cooling

- SetpointManager: SingleZone:Humidity:Minimum

- SetpointManager: SingleZone:Humidity:Maximum

- SetpointManager:Warmest

- SetpointManager:Coldest

- SetpointManager:WarmestTemperatureFlow

- SetpointManager:ReturnAirBypassFlow

- SetpointManager:MultiZone:Cooling:Average

- SetpointManager:MultiZone:Heating:Average

- SetpointManager:MultiZone:MinimumHumidity:Average

- SetpointManager:MultiZone:MaximumHumidity:Average

- SetpointManager:MultiZone:Humidity:Minimum

- SetpointManager:MultiZone:Humidity:Maximum

- SetpointManager:FollowOutdoorAirTemperature

- SetpointManager:FollowSystemNodeTemperature

- SetpointManager:FollowGroundTemperature

- SetpointManager:CondenserEnteringReset

- SetpointManager:CondenserEnteringReset:Ideal

- SetpointManager:MixedAir

- SetpointManager:OutdoorAirPretreat

- SetpointManager:ReturnTemperature:ChilledWater,

- SetpointManager:ReturnTemperature:HotWater

### SetpointManager:Scheduled

The simplest Setpoint Manager simply uses a schedule to determine one or more setpoints. No node data is used as input. The input consists of the Setpoint Manager name, the control variable, the schedule name, and the name of a node list. The node list contains the name of those nodes at which the setpoint is to be applied. Of course, a node list name can always be simply the name of a single node.

Note that although this object provides a very general method of setting the values of many different control variables on nodes, the component models and system solvers may or may not be able to use them. Therefore, it is important to understand that simply setting a control variable using this object will not necessarily always produce the desired behavior.

#### Field: Name

A unique, user-assigned name for an instance of a scheduled setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There are several choices for this type of set point manager. The most common control variable is Temperature but other major choices include: HumidityRatio and MassFlowRate. The versatility of control variables available here (probably) exceeds what is actually available in the component and systems models. However, a large number of possible control variables are made available here for maximum flexibility and because some (but not all) component models will be able to use them. The complete list of key words and the units required in the associated schedules follow.

- Temperature                                               Temperture of fluid at node ( &deg;C)

- MaximumTemperature                   Maximum temperature of fluid at node   ( &deg;C)

- MinimumTemperature                     Minimum temperature of fluid at node   ( &deg;C)

- HumidityRatio                                         Humidity ratio of fluid at node (kgWater/kgDryAir)

- MaximumHumidityRatio   Maximum humidity ratio of fluid at node (kgWater/kgDryAir)

- MinimumHumidityRatio     Minimum humidity ratio of fluid at node (kgWater/kgDryAir)

- MassFlowRate                                       Mass flow rate of fluid at node (kg/s)

- MaximumMassFlowRate           Maximum mass flow rate of fluid at node (kg/s)

- MinimumMassFlowRate            Minimum mass flow rate of fluid at node (kg/s)

#### Field: Schedule Name

The name of a schedule whose values are to be used as setpoints on the node or node list. The schedule value for each time period is the setpoint for this type of setpoint manager. The schedule must have values that are in the appropriate units as defined in the previous field.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.

Following is an example of the input for a Scheduled Setpoint Manager.

```idf
SetpointManager:Scheduled,
       Supply Air Temp Manager 1,   !- Name
       Temperature,                               !- Control Variable
       Seasonal Reset Supply Air Temp Sch,   !- Schedule Name
       VAV Sys 1 Outlet Node;           !- Setpoint Node or NodeList Name
```

### SetpointManager:Scheduled:DualSetpoint

This setpoint manager places a high and low schedule value on one or more nodes. The input consists of the Setpoint Manager name, the control variable, the high and low set point schedule names, and the name of a node list. The node list contains the name of those nodes at which the setpoint is to be applied. Of course, a node list name can simply be the name of a single node. Currently the DualSetpoint Manager will be used with PlantLoop when the Plant Loop Demand Calculation Scheme is set to    DualSetpointDeadband   .

#### Field: Name

A unique, user-assigned name for an instance of this scheduled setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: High Setpoint Schedule Name

The name of a schedule that contains the high setpoint values. The schedule value for each time period is the high setpoint for this type of setpoint manager.

#### Field: Low Setpoint Schedule Name

The name of a schedule that contains the low setpoint values. The schedule value for each time period is the low setpoint for this type of setpoint manager.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Following is an example of the input for a SetpointManager:Scheduled:DualSetpoint object.

```idf
SetpointManager:Scheduled:DualSetpoint,
       Water Loop Setpoint Manager,       !- Name
       Temperature,                                       !- Control Variable
       Plant Loop High Temp Schedule,   !- High Setpoint Schedule Name
       Plant Loop Low Temp Schedule,     !- Low Setpoint Schedule Name
       Plant Supply Outlet Node;             !- Setpoint Node or NodeList Name
```

### SetpointManager:OutdoorAirReset

The Outdoor Air Reset Setpoint Manager sets the supply air temperature according to the outdoor air temperature using a reset rule. The reset rule is determined by 2 points: the supply air setpoint temperature at the outdoor high temperature (SATOH) and the supply air setpoint temperature at the outdoor low temperature (SATOL). If the outdoor temperature is above the outdoor high temperature, the supply air temperature is set to SATOH. If the outdoor temperature is below the outdoor low temperature, the supply air temperature is set to SATOL. If the outdoor temperature is between the outdoor high and outdoor low temperatures, the supply air temperature is linearly interpolated between SATOH and SATOL.

The input consists of the setpoint manager name, the type of control variable, a node list name of the nodes affected by the setpoint, and the data for the reset rule: the supply air setpoint temperature at the outdoor low temperature, the outdoor low temperature, the supply air setpoint temperature at the outdoor high temperature, and the outdoor high temperature.

There are optional inputs for a second reset rule. First there is the name of a schedule that indicates which rule to use: a schedule value of 1 means use the first rule; a schedule value of 2 means use the second rule. Next, there are the 4 inputs specifying the second reset rule.

#### Field: Name

A unique, user-assigned name for an instance of an outdoor air reset setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: Setpoint at Outdoor Low Temperature

The supply air temperature setpoint in   <sup>o</sup>C at the outdoor low temperature for the first reset rule.

#### Field: Outdoor Low Temperature

The outdoor air low temperature in   <sup>o</sup>C for the first supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its maximum.

#### Field: Setpoint at Outdoor High Temperature

The supply air temperature setpoint in   <sup>o</sup>C at the outdoor high temperature for the first reset rule.

#### Field: Outdoor High Temperature

The outdoor air high temperature in <sup>o</sup>C for the first supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its minimum.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

#### Field: Schedule Name

The name of a schedule whose values indicate which reset rule to use. Schedule values of 1 indicate that the first reset rule will be used. Schedule values of 2 select the second reset rule.

#### Field: Setpoint at Outdoor Low Temperature 2

The supply air temperature setpoint in <sup>o</sup>C at the outdoor low temperature for the second reset rule.

#### Field: Outdoor Low Temperature 2

The outdoor air low temperature in <sup>o</sup>C for the second supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its maximum.

#### Field: Setpoint at Outdoor High Temperature 2

The supply air temperature setpoint in <sup>o</sup>C at the outdoor high temperature for the second reset rule.

#### Field: Outdoor High Temperature 2

The outdoor air high temperature in <sup>o</sup>C for the second supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its minimum.

Below is an example of the input for an Outdoor Air Reset Setpoint Manager:

```idf
SetpointManager:OutdoorAirReset,
           Supply Air Temp Manager 1,   !- Name
           Temperature,   !- Control Variable
           16.7,   !- Setpoint at Outdoor Low Temperature {C}
           0.0,     !- Outdoor Low Temperature {C}
           12.8,   !- Setpoint at Outdoor High Temperature {C}
           32.0,   !- Outdoor High Temperature {C}
           Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name

NodeList,
           Supply Air Temp Nodes, !- Name
           Air Loop Outlet Node;   !- Node 1 Name
```


### SetpointManager:SingleZone:Reheat

The Single Zone Reheat Setpoint Manager allows the simulation of a single zone reheat system. This setpoint manager detects the control zone load, zone inlet node flow rate, and zone node temperature and calculates a setpoint temperature for the supply air that will satisfy the zone load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the control variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.

#### Field: Name

A unique, user-assigned name for an instance of this setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: Minimum Supply Air Temperature

The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).

#### Field: Maximum Supply Air Temperature

The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)

#### Field: Control Zone Name

The name of the control zone for this single zone reheat system. The heating or cooling load for this zone determines the supply air temperature setpoint.

#### Field: Zone Node Name

The name of the zone node for the control zone.

#### Field: Zone Inlet Node Name

The name of the zone inlet node that is supplying air to the control zone.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Below is an example input for a SetpointManager:SingleZone:Reheat object.

```idf
SetpointManager:SingleZone:Reheat,
           Supply Air Temp Manager,   !- Name
           Temperature,  !- Control Variable
           13.,  !- Minimum Supply Air Temperature {C}
           45.,  !- Maximum Supply Air Temperature {C}
           NORTH ZONE,     !- Control Zone Name
           Zone 3 Node,   !- Zone Node Name
           Zone 3 Inlet Node,  !- Zone Inlet Node Name
           Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name


NodeList,
           Supply Air Temp Nodes, !- Name
           Heating Coil Air Inlet Node,   !- Node 1 Name
           Air Loop Outlet Node; !- Node 2 Name
```


### SetpointManager:SingleZone:Heating

The Single Zone Heating Setpoint Manager allows a component to be controlled based on the load required to meet the zone heating setpoint. Ths setpoint manager detects the control zone load to meet the current heating setpoint, zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone heating load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the controlled variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.

#### Field: Name

A unique, user-assigned name for an instance of a single zone heating setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: Minimum Supply Air Temperature

The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).

#### Field: Maximum Supply Air Temperature

The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)

#### Field: Control Zone Name

The name of the control zone for this setpoint manager. The heating load for this zone (to meet the zone heating setpoint) determines the supply air temperature setpoint.

#### Field: Zone Node Name

The name of the zone node for the control zone.

#### Field: Zone Inlet Node Name

The name of the zone inlet node that is supplying air to the control zone.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Below is an example input for a SetpointManager:SingleZone:Heating object.

```idf
SetpointManager:SingleZone:Heating,
       Zone 1 Heating Supply Air Temp Manager,   !- Name
       Temperature,                         !- Control Variable
       7.22,                                       !- Minimum Supply Air Temperature {C}
       45.,                                         !- Maximum Supply Air Temperature {C}
       Zone 1,                                   !- Control Zone Name
      Zone 1 Zone Node,               !- Zone Node Name
      Zone 1 Supply Inlet,         !- Zone Inlet Node Name
       Zone 1 Heating Coil Outlet;   !- Setpoint Node or NodeList Name
```


### SetpointManager:SingleZone:Cooling

The Single Zone Cooling Setpoint Manager allows a component to be controlled based on the load required to meet the zone cooling setpoint. This setpoint manager detects the control zone load to meet the current cooling setpoint, zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone cooling load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the controlled variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.

#### Field: Name

A unique, user-assigned name for an instance of a single zone cooling setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: Minimum Supply Air Temperature

The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).

#### Field: Maximum Supply Air Temperature

The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)

#### Field: Control Zone Name

The name of the control zone for this setpoint manager. The cooling load of this zone (to meet the zone cooling set point) determines the supply air temperature setpoint.

#### Field: Zone Node Name

The name of the zone node for the control zone.

#### Field: Zone Inlet Node Name

The name of the zone inlet node that is supplying air to the control zone.

#### Field: Setpoint Node or NodeList Name

The name of a Node List object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Below is an example input for a SetpointManager:SingleZone:Cooling object.

```idf
SetpointManager:SingleZone:Cooling,
       Zone 1 Cooling Supply Air Temp Manager,   !- Name
       Temperature,                         !- Control Variable
       7.22,                                       !- Minimum Supply Air Temperature {C}
       45.,                                         !- Maximum Supply Air Temperature {C}
       Zone 1,                                   !- Control Zone Name
      Zone 1 Zone Node,               !- Zone Node Name
      Zone 1 Supply Inlet,         !- Zone Inlet Node Name
       Zone 1 Cooling Coil Outlet;   !- Setpoint Node or NodeList Name
```




### SetpointManager:SingleZone:Humidity:Minimum

The Single Zone Minimum Humidity Setpoint Manager allows the control of a single zone minimum humidity level. This setpoint manager detects the humidity level in a control zone and, using air and moisture mass balance, calculates the supply air humidity ratio needed to maintain the zone relative humidity at or above a given setpoint. The calculated supply air humidity ratio is then used as the setpoint for the designated setpoint node. A humidifier component placed upstream of the setpoint node can then use the humidity ratio setpoint to control its moisture addition rate.

The use of this object requires that a    ZoneControl:Humidistat    object be specified with a humidifying relative humidity schedule for the controlling zone. The humidistat   s controlling zone must correspond with the control zone air node name specified in this setpoint manager.

#### Field: Name

A unique, user-assigned name for an instance of a single zone minimum humidity setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

Deprecated Field. This field is not used and will be deleted in a future release.

#### Field: Schedule Name

Deprecated Field. This field is not used and will be deleted in a future release.

#### Field: Setpoint Node or NodeList Name

The name of the HVAC system node where the calculated humidity ratio setpoint is set. If the setpoint is being placed on more than one node, this input should be the name of a NodeList.

#### Field: Control Zone Air Node Name

The name of the zone node for the humidity control zone (as specified in the object ZoneHVAC:EquipmentConnections).

An IDF example for this setpoint manager is shown below with the required humidistat:

```idf
SetpointManager:SingleZone:Humidity:Minimum,
       Zone Min Set Point Manager,   !- Name
       ,   !- Control Variable
       ,   !- Schedule Name
       Air Loop Outlet Node,   !- Setpoint Node or NodeList Name
       Zone 2 Node;                     !- Control Zone Air Node Name


ZoneControl:Humidistat,
       Zone 2 Humidistat,             !- Name
       ZONE 2,                                   !-Zone Name
       Min rel Hum Set Sch2;       !- Humidifying Relative Humidity Setpoint Schedule Name
```




### SetpointManager:SingleZone:Humidity:Maximum

The Single Zone Maximum Humidity Setpoint Manager allows the control of a single zone maximum humidity level. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level in a single control zone and uses air/moisture mass balances to calculate the supply air humidity ratio needed to maintain the zone relative humidity at or below a given setpoint. The calculated supply air humidity ratio is then used as the setpoint for the designated setpoint node. A dehumidification component placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate (e.g., desiccant dehumidifiers).

In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.

The use of this object requires that a    ZoneControl:Humidistat    object be specified with a relative humidity setpoint schedule for the controlling zone. The humidistat   s controlling zone must correspond with the control zone air node name specified in this setpoint manager..

#### Field: Name

A unique, user-assigned name for an instance of a single zone maximum humidity setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

Deprecated Field. This field is not used and will be deleted in a future release.

#### Field: Schedule Name

Deprecated Field. This field is not used and will be deleted in a future release.

#### Field: Setpoint Node or NodeList Name

The name of the HVAC system node where the calculated humidity ratio setpoint is set. If the setpoint is being placed on more than one node, this input should be the name of a NodeList.

#### Field: Control Zone Air Node Name

The name of the zone air node for the humidity control zone (as specified in the object ZoneHVAC:EquipmentConnections).

An example of this object in an input data file (IDF), along with a temperature set point manager, humidistat, and a simple controller, is shown below:

```idf
   SetpointManager:SingleZone:Humidity:Maximum,
       Zone Max Set Point Manager,                     !- Name
       ,                                                                         !- Control Variable
       ,                                                                         !- Schedule Name
       VAV Sys 1 Outlet Node,                               !- Setpoint Node or NodeList Name
       Zone 2 Node;                                                   !-Control Zone Air Node Name


   SetpointManager:Scheduled,
       Scheduled Set Point Manager 1,               !- Name
       Temperature,                                                   !- Control Variable
       Seasonal Reset Supply Air Temp Sch,     !- Schedule Name
       VAV Sys 1 Outlet Node;                               !- Setpoint Node or NodeList Name


   ZoneControl:Humidistat,
       Zone 2 Humidistat,             !-Name
       ZONE 2,                                   !- Zone Name
       Min rel Hum Set Sch2;       !- Humidifying Relative Humidity Setpoint Schedule Name


   Controller:WaterCoil,
       Central Cooling Coil Contoller 1,         !- Name
       TEMPandHUMRAT,                                               !- Control Variable
       Reverse,                                                           !- Action
       FLOW,                                                                 !- Actuator Variable
       VAV Sys 1 Outlet Node,                               !- Sensor Node Name
       Main Cooling Coil 1 Water Inlet Node, !- Actuator Node Name
       0.002,                                                               !- Controller Convergence Tolerance {deltaC}
       0.025,                                                               !- Maximum Actuated Flow {m3/s}
       0.0;                                                                   !- Minimum Actuated Flow {m3/s}
```




### SetpointManager:MixedAir

The Mixed Air Setpoint Manager is meant to be used in conjunction with a Controller:OutdoorAir object. This setpoint manager is used to establish a temperature setpoint at the mixed air node. The Controller:OutdoorAir then operates the outdoor air damper to attempt to meet this setpoint.

In EnergyPlus the relief and outdoor air dampers, the economizer, and any outdoor air conditioning equipment form a separate subsystem of an air loop system (ref. AirLoopHVAC). The outdoor air controller operates within the subsystem. Consequently the mixed air temperature setpoint must take into account any downstream system fan heat if it is to meet a desired system supply air leaving temperature. The Mixed Air Setpoint Manager accomplishes this by referencing a supply air setpoint set by another setpoint manager (most likely at the AirLoopHVAC outlet node). The supply fan inlet and outlet nodes are also inputs to the Mixed Air Setpoint Manager. From this information the Mixed Air Setpoint Manager calculates the supply fan air temperature rise, subtracts it from the reference setpoint temperature, and sets the result as the mixed air node setpoint temperature.

Of course any type of setpoint manager can be used to establish a temperature setpoint at the mixed air node. But the Mixed Air Setpoint Manager is likely to be the most useful.

#### Field: Name

A unique, user-assigned name for an instance of a mixed air setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.

#### Field: Reference Setpoint Node Name

The name of an HVAC system node where the system supply air temperature is set. Normally this would be the AirLoopHVAC outlet node. The temperature setpoint at this reference node is set by a different setpoint manager.

#### Field: Fan Inlet Node Name

The name of the supply fan inlet node.

#### Field: Fan Outlet Node Name

The name of the supply fan outlet node.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name where temperature setpoints will be established by this setpoint manager.

Below is an example input for a Mixed Air Setpoint Manager.

```idf
SetpointManager:SingleZone:Reheat, ! establishes the setpoint at the system outlet node
           Supply Air Temp Manager,   !- Name
           Temperature,   !- Control Variable
           13.,  !- Minimum Supply Air Temperature
           45.,  !- Maximum Supply Air Temperature
           NORTH ZONE,  !- Control Zone Name
           Zone 3 Node,  !- Zone Node Name
           Zone 3 Inlet Node,  !- Zone Inlet Node Name
          Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name


SetpointManager:MixedAir, ! uses the system outlet setpoint to establish the mixed air setpoint
           Mixed Air Temp Manager 1,   !- Name
           Temperature,   !- Control Variable
           Air Loop Outlet Node,                   !- Reference Setpoint Node Name
           Heating Coil Air Outlet Node,   !- Fan Inlet Node Name
           Air Loop Outlet Node,                   !- Fan Outlet Node Name
           Mixed Air Nodes;                             !- Setpoint Node or NodeList Name


NodeList, Supply Air Temp Nodes,
           Air Loop Outlet Node; ! Setpoint Nodes
NodeList, Mixed Air Nodes,
           Mixed Air Node; ! Setpoint Nodes
```




### SetpointManager:OutdoorAirPretreat

The OutdoorAir Pretreat Setpoint Manager is meant to be used in conjunction with an OutdoorAir:Mixer object. The Outdoor air Pretreat Setpoint Manager is used to establish a temperature or humidity ratio setpoint in the outdoor air stream flowing into the "Outdoor Air Stream Node" of an OutdoorAir:Mixer object. This setpoint manager determines the required setpoint in the outdoor air stream to produce the reference setpoint in the mixed air stream after mixing with return air. For example, if the temperature setpoint at the mixed air node is 15 &deg;C, the return air temperature is 20 &deg;C, and the outdoor air flow fraction is 0.5, the Outdoor Air Pretreat setpoint would be set to 10 &deg;C.

Of course any type of setpoint manager can be used to establish setpoints in the outdoor air stream, but this setpoint manager is likely to be the most useful for systems which precondition outdoor air with equipment such as a DX cooling coil or desiccant dehumidifier.

#### Field: Name

A unique, user-assigned name for an instance of an outdoor air pretreat setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. The choices are:

- Temperature     references and sets the "System Node Setpoint Temperature" property. This single temperature setpoint is set and used by all temperature setpoint managers and equipment controls except dual-setpoint equipment.

- MaximumHumidityRatio     references and sets the "System Node Humidity Ratio Max" property. This type of reference setpoint may be set using SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average, or SetpointManager:MultiZone:Humidity:Maximum and is used by equipment such as Controller:WaterCoil (with control variable    TemperatureAndHumidityRatio   ) and Dehumidifier:Desiccant:NoFans.

- MinimumHumidityRatio     references and sets the "System Node Humidity Ratio Min" property. This type of reference setpoint may be set using SetpointManager:SingleZone:Humidity:Minimum, SetpointManager:Multizone:MinimumHumidity:Average or SetpointManager:MultiZone:Humidity:Minimum and is used by equipment such as Humidifier:Steam:Electric.

- HumidityRatio     references and sets the "System Node Setpoint Humidity Ratio" property. This type of reference setpoint may be set using (no applicable setpoint managers at this time) and is used by equipment such as Controller:WaterCoil (with control variable    HumidityRatio   ).

The system node properties listed above are all available as an Output:Variable to facilitate tracking these setpoints both at the reference node and the setpoint nodes.

#### Field: Minimum Setpoint Temperature

The minimum temperature (in <sup>o</sup>C) that is allowed by this setpoint manager. Applicable only if Control variable is Temperature.

#### Field: Maximum Setpoint Temperature

The maximum temperature (in <sup>o</sup>C) that is allowed by this setpoint manager. Applicable only if Control variable is Temperature.

#### Field: Minimum Setpoint Humidity Ratio

The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager. Applicable only if Control variable is MaximumHumidityRatio, MinimumHumidityRatio, or HumidityRatio. Note that zero is not allowed as the computed setpoint humidity ratio, because zero is used as a special value to indicate that no humidification or dehumidification is needed. If the reference humidity ratio setpoint value is zero, the zero value will be passed directly to the Set Point Node(s).

#### Field: Maximum Setpoint Humidity Ratio

The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager. Applicable only if Control variable is MaximumHumidityRatio, MinimumHumidityRatio, or HumidityRatio.

#### Field: Reference Setpoint Node Name

The name of an HVAC system node where the desired mixed air condition has been set. Normally this would be the mixed air node leaving the OutdoorAir:Mixer. The temperature or humidity setpoint at this reference node must be set by a different setpoint manager of the appropriate type (see Control Variable above).

#### Field: Mixed Air Stream Node Name

The name of the mixed air node. This node is used to obtain the flow rate of the combined air stream. This node is usually the same node at the Reference Setpoint Node Name, but does not have to be.

#### Field: Outdoor Air Stream Node Name

The name of a node in the outdoor air stream. This node is used to obtain the flow rate of the outdoor air stream.

#### Field: Return Air Stream Node Name

The name of a node in the return air stream. This node is used to obtain the flow rate of the return air stream.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature or humidity ratio setpoints will be established by this setpoint manager.

Below is an example input for an Outdoor Air Pretreat Setpoint Manager.

```idf
SetpointManager:OutdoorAirPretreat,
       DXSystem 1 Desiccant Set Point Manager,   !- Name
       MaximumHumidityRatio,       !- Control Variable
       -99,                                         !- Minimum Setpoint Temperature {C}
       99,                                           !- Maximum Setpoint Temperature {C}
       0.00001,                                 !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)
       1.0,                                         !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)
       DXSystem 1 Fan Air Inlet Node,   !- Reference Setpoint Node Name
       DXSystem 1 Mixed Air Node,           !- Mixed Air Stream Node Name
       Heat Recovery Outlet Node,           !- Outdoor Air Stream Node Name
       DXSystem 1 Air Loop Inlet Node, !- Return Air Stream Node Name
       Desiccant Process Outlet Node;   !- Setpoint Node or NodeList Name
```


### SetpointManager:Warmest

The Warmest Setpoint Manager resets the cooling supply air temperature of a central forced air HVAC system according to the cooling demand of the warmest zone. For each zone in the system at each system timestep, the manager calculates a supply air temperature that will meet the zone cooling load at the maximum zone supply air flow rate. The lowest of the possible supply air temperatures becomes the new supply air temperature setpoint, subject to minimum and maximum supply air temperature constraints. The resulting temperature setpoint is the highest supply air temperature that will meet the cooling requirements of all the zones. When compared to a fixed cooling supply air temperature setpoint, this strategy minimizes zone reheat coil energy (or overcooling) and central chiller energy consumption (if the chilled water temperature is also reset) at the cost of possible increased fan energy.

#### Field: Name

A unique, user-assigned name for an instance of a warmest setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. Currently there is only one choice: Temperature.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.

#### Field: Minimum Setpoint Temperature

The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum.

#### Field: Maximum Setpoint Temperature

The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum. This value is also used as the setpoint temperature when none of the zones have a cooling load.

#### Field: Strategy

Currently, the only choice for this field is MaximumTemperature.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Below is an example input for a Warmest Setpoint Manager.

```idf
SetpointManager:Warmest,
       Supply Air Temperature Manager 1,   !- Name
       Temperature,   !- Control Variable
       VAV Sys 1,   !- HVAC Air Loop Name
       11.2,   !- Minimum Setpoint Temperature
       16.,   !- Maximum Setpoint Temperature
       MaximumTemperature,   !- Strategy
       Supply Air Temp Nodes 1;   !- Setpoint Node or NodeList Name


SetpointManager:MixedAir,
       Mixed Air Temp Manager 1,   !- Name
       Temperature,   !- Control Variable
       VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
       Main Heating Coil 1 Outlet Node,   !- Fan Inlet Node Name
       VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
       Mixed Air Node 1;             !- Setpoint Node or NodeList Name


NodeList, Supply Air Temp Nodes 1,
       VAV Sys 1 Outlet Node; ! Setpoint Node
```


### SetpointManager:Coldest

The Coldest Setpoint Manager is used in dual duct systems to reset the setpoint temperature of the air in the heating supply duct. Usually it is used in conjunction with a SetpointManager:Warmest resetting the temperature of the air in the cooling supply duct. For each zone in the system at each system timestep, the manager calculates a supply air temperature that will meet the zone heating load at the maximum zone supply air flow rate. The highest of the possible supply air temperatures becomes the new supply air temperature setpoint, subject to minimum and maximum supply air temperature constraints. The resulting temperature setpoint is the lowest supply air temperature that will meet the heating requirements of all the zones. When compared to a fixed heating supply air temperature setpoint, this strategy minimizes central boiler energy consumption (if the hot water temperature is also reset or there are variable speed pumps) at the cost of possible increased fan energy (if there is variable volume control in the air system).

#### Field: Name

A unique, user-assigned name for an instance of a coldest setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. Currently there is only one choice: Temperature.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its heating supply air temperature.

#### Field: Minimum Setpoint Temperature

The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. This value is also used as the setpoint temperature when none of the zones have a heating load.

#### Field: Maximum Setpoint Temperature

The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum.

#### Field: Strategy

Currently, the only choice for this field is MinimumTemperature.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

Below is an example input for a Coldest Setpoint Manager.

```idf
   Controller:Simple,
       Central Cooling Coil Controller 1,   !- Name
       Temperature,   !- Control Variable
       Reverse,   !- Action
       Flow,         !- Actuator Variable
       VAV Sys 1 Cold Outlet Node,                       !- Sensor Node Name
       Main Cooling Coil 1 Water Inlet Node,   !- Actuator Node Name
       0.001,       !- Controller Convergence Tolerance {deltaC}
       autosize, !- Maximum Actuated Flow {m3/s}
       0.0;           !- Minimum Actuated Flow {m3/s}


   Controller:WaterCoil,
       Central Heating Coil Controller 1,   !- Name
       Temperature,   !- Control Variable
       Normal,   !- Action
       Flow,       !- Actuator Variable
       VAV Sys 1 Hot Outlet Node,                         !- Sensor Node Name
       Main Heating Coil 1 Water Inlet Node,   !- Actuator Node Name
       0.001,         !- Controller Convergence Tolerance {deltaC}
       autosize,   !- Maximum Actuated Flow {m3/s}
       0.0;             !- Minimum Actuated Flow {m3/s}


   SetpointManager:Warmest,
       Supply Air Temperature Manager 1,   !- Name
       Temperature,             !- Control Variable
       VAV Sys 1,   !- HVAC Air Loop Name
       11.2,             !- Minimum Setpoint Temperature {C}
       16.,               !- Maximum Setpoint Temperature {C}
       MaximumTemperature,             !- Strategy
       Supply Air Temp Nodes 1;   !- Setpoint Node or NodeList Name


   NodeList,
       Supply Air Temp Nodes 1,         !- Name
       VAV Sys 1 Cold Outlet Node;   !- Node 1 Name


   SetpointManager:Coldest,
       Supply Air Temperature Manager 2,   !- Name
       Temperature,             !- Control Variable
       VAV Sys 1,   !- HVAC Air Loop Name
       25.,               !- Minimum Setpoint Temperature {C}
       50.,               !- Maximum Setpoint Temperature {C}
       MinimumTemperature,             !- Strategy
       Supply Air Temp Nodes 2;   !- Setpoint Node or NodeList Name


   NodeList,
       Supply Air Temp Nodes 2,       !- Name
       VAV Sys 1 Hot Outlet Node;   !- Node 1 Name
```




### SetpointManager:ReturnAirBypassFlow

This manager is user in conjunction with a return air bypass configuration. This type of air system is basically a standard single duct system with the addition of a bypass duct that bypasses return air around the main system components     in particular, the central cooling coil. This allows the central cooling coil to sufficiently dehumidify the mixed air; the bypassed air is then added to the supply air stream to bring the supply air temperature up to the desired temperature set point. This scheme is very useful in situations where an higher than normal supply air temperature is used     for instance, in underfloor air distribution systems.

This manager relies on the program to figure out the system configuration and to extract the needed data from the system nodes. All the user needs to input is the name of the air system and a schedule giving the desired supply air temperature setpoint. No node names are required. The manager will establish a bypass air flow rate that upon mixing with the non-bypassed air will yield the temperature given in the schedule.

#### Field: Name

A unique, user-assigned name for an instance of an Return Air Bypass Flow setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. Currently there is only one choice:   Flow.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its return air bypass flow rate.

#### Field: Temperature Setpoint Schedule Name

The name of a schedule whose values are temperatures in   <sup>o</sup>C. The schedule value for the time period is the setpoint for this type of setpoint manager. The setpoint is assumed to be at the air handler outlet.

The following shows an example input for SetpointManager:ReturnAirBypassFlow.

```idf
SetpointManager:ReturnAirBypassFlow,
       RETURN AIR BYPASS Manager 1,   !- Name
       Flow,   !- Control Variable
       VAV Sys 1,   !- HVAC Air Loop Name
       Seasonal Reset Supply Air Temp Sch;   !- Temperature Setpoint Schedule Name
```

### SetpointManager:WarmestTemperatureFlow

The Warmest Temperature Flow Setpoint Manager resets the cooling supply air temperature of a central forced air HVAC system according to the cooling demand of the warmest zone. The user can select one of two strategies: *TemperatureFirst* or *FlowFirst*.

For *TemperatureFirst* the manager tries to find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the minimum, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads.

For *FlowFirst* the manager tries to find the lowest supply air flow rate that will satisfy all the zone cooling loads at the maximum setpoint temperature. If this flow is greater than the maximum, the flow is set to the maximum and the setpoint temperature is reduced to satisfy the cooling loads.

When compared to a fixed cooling supply air temperature setpoint, the *TemperatureFirst* strategy minimizes fan energy at the cost of possible increased zone reheat coil energy (or overcooling) and central chiller energy consumption, whereas the *FlowFirst* strategy minimizes zone reheat coil energy (or overcooling) and central chiller energy consumption at the cost of possible increased fan energy.

#### Field: Name

A unique, user-assigned name for an instance of this setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control Variable

The type of variable that will be controlled. For this setpoint manager, this input should be Temperature.

#### Field: HVAC Air Loop Name

he name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.

#### Field: Minimum Setpoint Temperature

The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum.

#### Field: Maximum Setpoint Temperature

The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum. This value is also used as the setpoint temperature when none of the zones have a cooling load.

#### Field: Strategy

The choices for this field are *TemperatureFirst* and *FlowFirst*. See discussion above for a description of what each strategy does.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.

#### Field: Minimum Turndown Ratio

The minimum value of the ratio of the actual air flow rate to the maximum air flow rate, either for the supply fan if there are no VAV terminal boxes, or for the VAV boxes if present.   If there are VAV boxes, it is assumed that the same value of minimum turndown applies to all boxes.

Below is an example input for a SetpointManager:WarmestTemperatureFlow object.

```idf
SetpointManager:WarmestTemperatureFlow,
       Supply Air Temperature Manager 1,   !- Name
       Temperature,   !- Control Variable
       VAV Sys 1,   !- HVAC Air Loop Name
       11.2,   !- Minimum Setpoint Temperature
       16.,     !- Maximum Setpoint Temperature
       TemperatureFirst,   !- Strategy
       Supply Air Temp Nodes 1,   !- Setpoint Node or NodeList Name
       0.3;   !- Minimum Turndown Ratio


SetpointManager:MixedAir,
       Mixed Air Temp Manager 1,   !- Name
       Temperature,   !- Control Variable
       VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
       Main Heating Coil 1 Outlet Node,   !- Fan Inlet Node Name
       VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
       Mixed Air Node 1;   !- Setpoint Node or NodeList Name


NodeList, Supply Air Temp Nodes 1,
       VAV Sys 1 Outlet Node; ! Set Point Node
```


### SetpointManager:WarmestTemperatureFlow Outputs

#### Setpoint Manager Warmest Temperature Critical Zone Number []

This is the number of the zone that was the critical zone for the setpoint manager.

#### Setpoint Manager Warmest Temperature Turndown Flow Fraction []

This is the fraction that flow was reduced by the setpoint manager.   This is the actual air flow rate divided by the maximum air flow rate.

### SetpointManager:MultiZone:Cooling:Average

This setpoint manager is used to establish a supply air temperature setpoint for a central forced air HVAC system (air loop) based on the predicted sensible cooling loads and actual supply air mass flow rates for all zones served by the system. For all controlled zones in the air loop (i.e., zones with a thermostat object), the setpoint manager calculates an average supply air temperature that will meet the zone cooling loads based on the actual zone supply air mass flow rates (lagged by one time step). The calculated setpoint temperature is subject to the minimum and maximum setpoint temperature constraints specified by the user. When compared to a fixed cooling supply air temperature setpoint, this strategy may reduce zone reheat coil energy (or overcooling) and central chiller energy consumption (if the chilled water temperature is also reset) at the cost of possible increased fan energy.

#### Field: Name

A unique, user-assigned name for an instance of this multizone average cooling setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.

#### Field: Minimum Setpoint Temperature

The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. The default value is 12C.

#### Field: Maximum Setpoint Temperature

The maximum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is greater than this value, the setpoint is set to this maximum value. The default value is 18C.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which temperature setpoints will be established by this setpoint manager.

Below is an example of this object in an input file.

```idf
   SetpointManager:MultiZone:Cooling:Average,
       Cooling Coil Air Sys Branch Set Point,   !- Name
       Main Dual Duct Air Loop, !- HVAC Air Loop Name
       12.0,                                       !- Minimum Setpoint Temperature {C}
       22.0,                                       !- Maximum Setpoint Temperature {C}
       Cooling Coil Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name
```




### SetpointManager:MultiZone:Heating:Average

This setpoint manager is used to establish a supply air temperature setpoint for a central forced air HVAC system (air loop) based on the predicted sensible heating loads and actual supply air mass flow rates for all zones served by the system. For all controlled zones in the air loop (i.e., zones with a thermostat object), the setpoint manager calculates an average supply air temperature that will meet the zone heating loads based on the actual zone supply air mass flow rates (lagged by one time step). The calculated setpoint temperature is subject to the minimum and maximum setpoint temperature constraints specified by the user. When compared to a fixed heating supply air temperature setpoint, this strategy may reduce central boiler energy consumption (if the hot water temperature is also reset or there are variable speed pumps) at the cost of possible increased fan energy (if there is variable volume control for the air system).

#### Field: Name

A unique, user-assigned name for an instance of a multizone average heating setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its heating supply air temperature.

#### Field: Minimum Setpoint Temperature

The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. The default value is 20C.

#### Field: Maximum Setpoint Temperature

The maximum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is greater than this value, the setpoint is set to this maximum value. The default value is 50C.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which temperature setpoints will be established by this setpoint manager.

Below is an example of this object in an input file.

```idf
   SetpointManager:MultiZone:Heating:Average,
       Heating Coil Air Sys Branch Set Point,   !- Name
       Main Dual Duct Air Loop, !- HVAC Air Loop Name
       24.0,                                       !- Minimum Setpoint Temperature {C}
       41.0,                                       !- Maximum Setpoint Temperature {C}
       Heating Coil Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name
```



### SetpointManager:MultiZone:MinimumHumidity:Average

This setpoint manager allows for controlling the minimum humidity level is multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate an average supply air humidity ratio needed to maintain the zone relative humidity levels near their respective humidifying setpoints. The calculated humidity ratio is then used as the minimum humidity ratio setpoint for the designated setpoint node(s). A humidification component (e.g., Humidifier:Steam:Electric) placed upstream of the setpoint node can then use the minimum humidity ratio setpoint to control humidification rate. The use of this object requires that a    ZoneControl:Humidistat    object be specified with a humidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.

#### Field: Name

A unique, user-assigned name for an instance of an average minimum humidity (humidifying) multizone setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its humidification setpoint (minimum air humidity ratio).

#### Field: Minimum Setpoint Humidity Ratio

The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.005 (kgWater/kgDryAir).

#### Field: Maximum Setpoint Humidity Ratio

The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.012 (kgWater/kgDryAir).

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.

An example of this object in an input data file (IDF), along with a humidistat object, is shown below.

```idf
SetpointManager:MultiZone:MinimumHumidity:Average,
   VAV_1 Humidifier HUMRAT setpoint, !- Name
   VAV_1,                                                       !- HVAC Air Loop Name
   0.003,                                                       !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)
   0.012,                                                       !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)
   VAV_1 Humidifier-Outlet Nodes List;           !- Setpoint Node or NodeList Name


ZoneControl:Humidistat,
   ICU_NURSESTN_LOBBY_FLR_2 Humidistat,   !- Name
   ICU_NURSESTN_LOBBY_FLR_2,   !- Zone Name
   MinRelHumSetSch,   !- Humidifying Relative Humidity Setpoint Schedule Name
   MaxRelHumSetSch;   !- Dehumidifying Relative Humidity Setpoint Schedule Name
```


### SetpointManager:MultiZone:MaximumHumidity:Average

This setpoint manager allows for controlling the maximum humidity level is multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate an average supply air humidity ratio needed to maintain the zone relative humidity levels near their respective dehumidifying setpoints. The calculated humidity ratio is then used as the maximum humidity ratio setpoint for the designated setpoint node(s). A dehumidification component (e.g., desiccant dehumidifiers) placed upstream of the setpoint node can then use the maximum humidity ratio setpoint to control its moisture removal rate. The use of this object requires that a    ZoneControl:Humidistat    object be specified with a dehumidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.

In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.

#### Field: Name

A unique, user-assigned name for an instance of an average maximum humidity ratio (dehumidifying) multizone setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its dehumidification setpoint (maximum air humidity ratio).

#### Field: Minimum Setpoint Humidity Ratio

The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.008 (kgWater/kgDryAir).

#### Field: Maximum Setpoint Humidity Ratio

The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager.   If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.015 (kgWater/kgDryAir).

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.

An example of this object in an input data file (IDF), along with a humidistat object, is shown below:

```idf
SetpointManager:MultiZone:MaximumHumidity:Average,
   VAV_1_CoolC HUMRAT setpoint,           !- Name
   VAV_1,                                                       !- HVAC Air Loop Name
   0.005,                                                       !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)
   0.015,                                                       !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)
   VAV_1 DeHumidifier-Outlet Nodes List;       !- Setpoint Node or NodeList Name


ZoneControl:Humidistat,
   ICU_NURSESTN_LOBBY_FLR_2 Humidistat,   !- Name
   ICU_NURSESTN_LOBBY_FLR_2,   !- Zone Name
   MinRelHumSetSch,   !- Humidifying Relative Humidity Setpoint Schedule Name
   MaxRelHumSetSch;   !- Dehumidifying Relative Humidity Setpoint Schedule Name
```


### SetpointManager:MultiZone:Humidity:Minimum

This setpoint manager allows for controlling the minimum humidity level in multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate a supply air minimum humidity ratio based on   a zone with the critical   humidification requirement (i.e., a zone with the highest humidity ratio setpoint) to maintain the zone relative humidity levels near their respective humidifying setpoints. The calculated humidity ratio is then used as the minimum humidity ratio setpoint for the designated setpoint node(s). A humidification component (e.g., Humidifier:Steam:Electric) placed upstream of the setpoint node can then use the minimum humidity ratio setpoint to control humidification rate. The use of this object requires that a    ZoneControl:Humidistat    object be specified with a humidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.   If    ZoneControl:Humidistat    object is defined for only one of the zones served by the air loop then the SetpointManager:MultiZone:Humidity:Minimum perform as SepointManager:SingleZone:Humidity:Minimum.

#### Field: Name

A unique, user-assigned name for an instance of a multizone minimum humidity (humidifying) setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its humidification setpoint (minimum air humidity ratio).

#### Field: Minimum Setpoint Humidity Ratio

The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.005 (kgWater/kgDryAir).

#### Field: Maximum Setpoint Humidity Ratio

The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.012 (kgWater/kgDryAir).

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.

An example of this object in an input data file (IDF), along with a humidistat object, is shown below.

```idf
SetpointManager:MultiZone:Humidity:Minimum,
       Main Humidifier setpoint Mgr,     !- Name
       VAV Sys 1,                                           !- HVAC Air Loop Name
       0.003,                                                   !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)
       0.015,                                                   !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)
       Main Humidifier Outlet Node;       !- Setpoint Node or NodeList Name


ZoneControl:Humidistat,
       Space5-1 Humidistat,         !- Name
       SPACE5-1,                               !- Zone Name
       HumidifyingHumSetSch,       !- Humidifying Relative Humidity Setpoint Schedule Name
       DehumidifyingHumSetSch;   !- Dehumidifying Relative Humidity Setpoint Schedule Name
```


### SetpointManager:MultiZone:Humidity:Maximum

This setpoint manager allows for controlling the maximum humidity level in multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate the maximum supply air humidity ratio based on   a zone with the critical dehumidification requirement (i.e., a zone with the lowest humidity ratio setpoint) to maintain the zone relative humidity levels near their respective dehumidifying setpoints. The calculated humidity ratio is then used as the maximum humidity ratio setpoint for the designated setpoint node(s). A dehumidification component (e.g., desiccant dehumidifiers) placed upstream of the setpoint node can then use the maximum humidity ratio setpoint to control its moisture removal rate. The use of this object requires that a    ZoneControl:Humidistat    object be specified with a dehumidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop. If    ZoneControl:Humidistat    object is defined for only one of the zones served by the air loop then the SetpointManager:MultiZone:Humidity:Maximum perform as SetpointManager:SingleZone:Humidity:Maximum.

In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the supply air temperature required to meet both the temperature (sensible) and dehumidification (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.

#### Field: Name

A unique, user-assigned name for an instance of a multizone maximum humidity ratio (dehumidifying) setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: HVAC Air Loop Name

The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its dehumidification setpoint (maximum air humidity ratio).

#### Field: Minimum Setpoint Humidity Ratio

The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.   If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.008 (kgWater/kgDryAir).

#### Field: Maximum Setpoint Humidity Ratio

The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager.   If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.015 (kgWater/kgDryAir).

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.

An example of this object in an input data file (IDF), along with a humidistat object, is shown below.



```idf
   SetpointManager:MultiZone:Humidity:Maximum,
       Maximum Mzone HUMRAT setpoint,   !- Name
       VAV Sys 1,                                           !- HVAC Air Loop Name
       0.003,                                                   !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)
       0.015,                                                   !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)
       DeHumidifier-Outlet Nodes;           !- Setpoint Node or NodeList Name


ZoneControl:Humidistat,
       Space5-1 Humidistat,         !- Name
       SPACE5-1,                               !- Zone Name
       HumidifyingHumSetSch,       !- Humidifying Relative Humidity Setpoint Schedule Name
```


### SetpointManager:FollowOutdoorAirTemperature

This setpoint manager is used to place a temperature setpoint on a system node that is derived from the current outdoor air environmental conditions.   The outdoor air conditions are obtained from the weather information during the simulation.

#### Field: Name

A unique user-defined name for an instance of this setpoint manager.

#### Field: Control Variable

The type of variable that will be controlled.   There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.

#### Field: Reference Temperature Type

The field specifies the type of temperature value to obtain from the system node referenced in the previous field.   The two available options are OutdoorDryBulb and OutdoorWetBulb.

#### Field: Offset Temperature Difference

This field provides a temperature offset that will be applied to the value of the reference temperature (outdoor air wetbulb/drybulb).   If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the outdoor air wetbulb/drybulb temperature.   The sign convention is that a positive value here will increase the resulting setpoint to higher than the outdoor air wetbulb/drybulb.

#### Field: Maximum Setpoint Temperature

This field provides an upper limit to the resulting setpoint value.

#### Field: Minimum Setpoint Temperature

This field provides a lower limit to the resulting setpoint value.

#### Field: Setpoint Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.

An IDF example of use:

```idf
SetpointManager:FollowOutdoorAirTemperature,
   MyCondenserControl,         !- Name
   Temperature,                       !- Control Variable
   OutdoorAirDryBulb,           !- Reference Temperature Type
   0.5,                                       !- Offset Temperature Difference {deltaC}
   200,                                       !- Maximum Setpoint Temperature {C}
   21.1,                                     !- Minimum Setpoint Temperature {C}
   CondSupplyOutletNode;     !- Setpoint Node or NodeList Name
```


### SetpointManager:FollowSystemNodeTemperature

This setpoint manager is used to place a temperature setpoint on a system node that is derived from the current temperatures at a separate system node.   The current value of the temperature at a reference node is obtained and used to generate setpoint on a second system node.   If the reference node is also designated to be an outdoor air (intake) node, then this setpoint manager can be used to follow outdoor air conditions that are adjusted for altitude.

#### Field: Name

A unique user-defined name for an instance of this setpoint manager.

#### Field: Control Variable

The type of variable that will be controlled.   There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.

#### Field: Reference Node Name

The name of a system node where this setpoint manager will obtain a reference temperature to follow.   Note that the temperature to obtained is the current temperature on the node and not the current value of a temperature *setpoint*.

#### Field: Reference Temperature Type

The field specifies the type of temperature value to obtain from the system node referenced in the previous field.   The two available options are NodeDryBulb and NodeWetBulb.

#### Field: Offset Temperature Difference

This field provides a temperature offset that will be applied to the value obtained from the reference system node.   If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the reference system node temperature.   The sign convention is that a positive value here will increase the resulting setpoint to higher than the temperature at the reference node.

#### Field: Maximum Limit Setpoint Temperature

This field provides an upper limit to the resulting setpoint value.

#### Field: Minimum Limit Setpoint Temperature

This field provides a lower limit to the resulting setpoint value.

#### Field: Setpoint System Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.

An IDF example of use:

```idf
SetpointManager:FollowSystemNodeTemperature,
   MyCondenserControl,         !- Name
   Temperature,                       !- Control Variable
   MyOAinletNode,                   !- Reference Node Name
   NodeDryBulb,                       !- Reference Temperature Type
   0.5,                                       !- Offset Temperature Difference {deltaC}
   200,                                       !- Maximum Setpoint Temperature {C}
   24.0,                                     !- Minimum Setpoint Temperature {C}
   CondSupplyOutletNode;     !- Setpoint Node or NodeList Name
```


### SetpointManager:FollowGroundTemperature

This setpoint manager is used to place a temperature setpoint on a system node that is derived from a current ground temperature.   The ground temperatures are specified in different Site:GroundTemperature:\* objects and used during the simulation.   This setpoint manager is primarily intended for condenser or plant loops using some type of ground heat exchanger.

#### Field: Name

A unique user-defined name for an instance of this setpoint manager.

#### Field: Control Variable

The type of variable that will be controlled.   There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.

#### Field: Reference Ground Temperature Object Type

This field is used to specify the type of ground temperature to be used by the setpoint manager.   There are four options, Site:GroundTemperature:BuildingSurface, Site:GroundTemperature:Shallow, Site:GroundTemperature:Deep, or Site:GroundTemperature:FCfactorMethod.   Generally the deep ground temperatures are the most useful for a plant loop serving a vertical borehole ground heat exchanger.

#### Field: Offset Temperature Difference

This field provides a temperature offset that will be applied to the value of the ground temperature.   If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the ground temperature.   The sign convention is that a positive value here will increase the resulting setpoint to higher than the ground temperature.

#### Field: Maximum Setpoint Temperature

This field provides an upper limit to the resulting setpoint value.

#### Field: Minimum Setpoint Temperature

This field provides a lower limit to the resulting setpoint value.

#### Field: Setpoint System Node or NodeList Name

The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.

An IDF example of use:

```idf
SetpointManager:FollowGroundTemperature,
   MyCondenserControl,                   !- Name
   Temperature,                                 !- Control Variable
   Site:GroundTemperature:Deep, !- Reference Ground Temperature Object Type
   1.5,                                                 !- Offset Temperature Difference {deltaC}
   50.0,                                               !- Maximum Setpoint Temperature {C}
   10.0,                                               !- Minimum Setpoint Temperature {C}
   CondSupplyOutletNode;               !- Setpoint Node or NodeList Name
```


### SetpointManager:CondenserEnteringReset

The object resets the condenser entering water temperature setpoint to the optimal setpoint temperature that will result in minimum net energy consumption for the chiller and cooling tower plant. This chiller-tower optimization scheme uses one curve to determine the optimum condenser entering water temperature for a given time step and two other curves to place limit conditions on the optimized setpoint value. Note that this object will work with only one cooling tower object in a plant loop.

#### Field: Name

A unique, user assigned name for an instance of the optimized condenser entering water setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control variable

The type of variable that will be controlled. The only valid choice for this setpoint manager is **Temperature**.

#### Field: Default Condenser Entering Water Temperature Schedule Name

This schedule should define the default condenser entering water temperature setpoint. This scheduled setpoint value is only used in a given time step if the optimized setpoint value (see the Optimized Condenser Entering Water Temperature Curve Name field) does not fall within its prescribed boundary conditions.

#### Field: Minimum Design Wetbulb Temperature Curve Name

The curve name associated with the coefficients in the equation used to determine the minimum design tower wetbulb referenced by the minimum outside air wetbulb temperature curve below.   The value from this curve is compared to the tower design wet bulb each timestep to establish one of the governing boundaries over the optimized condenser entering water temperature setpoint calculation.   This curve must be quad-linear (Curve:QuadLinear) and is defined as:

<div>\[T = {C_1} + {C_2}\cdot OaWb + {C_3}\cdot WPLR + {C_4}TwrWb + {C_5}NF\]</div>

where,

OaWb = Outside air wet bulb for current timestep, ˚C

WPLR = Weighted Part Load Ratio, dimensionless

TwrWb = Design tower wet bulb boundary condition, ˚C

NF = Normalized condenser water flow per unit of tower capacity, m3/s-W

#### Field: Minimum Outside Air Wetbulb Temperature Curve Name

The curve name associated with the coefficients in the equation used to determine the minimum actual wetbulb referenced by the optimized condenser entering water temperature curve. The value from this curve is compared the actual outside wet bulb each timestep to establish one of the governing boundaries over the optimized condenser entering water temperature setpoint calculation.   This curve must be quad-linear (Curve:QuadLinear) and is defined as:

<div>\[T = {C_1} + {C_2}\cdot MinWb + {C_3}\cdot WPLR + {C_4}\cdot TwrWb + {C_5}NF\]</div>

Where

  MinWb = Minimum design wetbulb for current timestep, ˚C

WPLR = Weighted Part Load Ratio, dimensionless

TwrWb = Design tower wet bulb boundary condition, ˚C

NF = Normalized condenser water flow per unit of tower capacity, m3/s-W

#### Field: Optimized Condenser Entering Temperature Curve Name

The curve name associated with the coefficients in the optimized condenser entering water temperature equation. The value from this curve is used to calculate the optimized condenser entering water temperature for each timestep. If this optimized setpoint does not fall within the bounds established by the two boundary conditions, then the value from the Default Condenser Entering Water Temperature Schedule is used for the Condenser Entering Water Setpoint for that timestep.  This curve must be quad-linear (Curve:QuadLinear) and is defined as:

<div>\[T = {C_1} + {C_2}OaWb + {C_3}WPLR + {C_4}TwrWb + {C_5}NF\]</div>

where,

OaWb = Outside air wet bulb for current timestep, ˚C

WPLR = Weighted Part Load Ratio, dimensionless

TwrWb = Design tower wet bulb boundary condition, ˚C

NF = Normalized condenser water flow per unit of tower capacity, m3/s-W

#### Field: Minimum Lift

This field establishes the minimum Lift allowed.  Lift is generally thought of as the difference between condenser refrigerant pressure and the evaporator refrigerant pressure. Using defined pressure and temperature relationships, lift also can be related to the difference between the leaving chilled water and the leaving condenser water temperature. Further, when the leaving condenser water temperature and condenser water flow are constant, the entering condenser temperature can be used as a proxy for lift. Because most condenser water systems are designed for constant flow, entering condenser temperature is the most common metric for lift, and that is what meant here. If the calculated Condenser Entering Water Setpoint falls below (TEvapLvgWater+ MinimumLift), then the Condenser Entering Water Setpoint is reset to equal TEvapLvgWater+ MinimumLift. The units for this field are deg C TD. Default is 11.1 ˚C (20 F).

#### Field: Maximum Condenser Entering Temperature

This field establishes the maximum condenser entering water setpoint temperature allowed.   If the scheduled or calculated setpoint is above TCondEntMax, then TCondEntSetpoint is reset to equal TCondEntMax. The units for this field are deg C.

#### Field: Cooling Tower Design Inlet Air Wet-Bulb Temperature

This field defines the reference wet bulb temperature used to size the cooling tower. Typically, the design condenser entering water temperature equals TwrRefOaWb + TowerApproachTD. The units for this field are deg C.

#### Field: Setpoint Node or Node List Name

This field defines the condenser node being controlled.

Below is an example input for a CondenserEnteringReset Setpoint Manager.

```idf
SetpointManager:CondenserEnteringReset,
       Condenser Optimized Setpoint Manager,   !- Name
       Temperature,                   !- Control Variable
       DefaultCondEntSch,       !- Default Condenser Entering Water Temperature Schedule Name
       MinDsnWBCurveName,       !- Minimum Design Wetbulb Temperature Curve Name
       MinActWBCurveName,       !- Minimum Outside Air Wetbulb Temperature Curve Name
       OptCondEntCurveName,   !- Optimized Cond Entering Water Temperature Curve Name
       12,                                     !- Minimum Lift, C
       32,                                     !- Maximum Condenser Entering Water Temp, C
       25.56,                               !- Cooling Tower Design Inlet Air Wetbulb Temperature, C
       Cond Water Setpoint Node;   !- Setpoint Node or Node List Name
```


### SetpointManager:CondenserEnteringReset:Ideal

The object determines a near-optimal condenser water entering setpoint at each time step that will result in minimum net energy consumption for the chiller and coolingtower plant. The    ideal    chiller-tower optimization scheme uses a search algorithm to find the ideal optimal setpoint at a given timestep. Note that this object will work with only one chiller object and only one cooling tower object in a plant loop.

#### Field: Name

A unique, user assigned name for an instance of the optimized condenser entering water setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.

#### Field: Control variable

The type of variable that will be controlled. There is only one choice for this type of setpoint manager: **Temperature**.

#### Field: Minimum Lift

This field establishes the minimum lift allowed.   Lift is generally thought of as the difference between condenser refrigerant pressure and the evaporator refrigerant pressure. Using defined pressure and temperature relationships, lift also can be related to the difference between the leaving chilled water and the leaving condenser water temperature. Further, when the leaving condenser water temperature and condenser water flow are constant, the entering condenser temperature can be used as a proxy for lift. Because most condenser water systems are designed for constant flow, entering condenser temperature is the most common metric for lift, and that is what meant here. If the    optimized    condenser entering water setpoint falls below leaving evaporator water temperature plus minimum lift, then the condenser entering water setpoint is reset to equal this field value plus leaving evaporator water temperature. This determines the minimum boundary of condenser entering water setpoint. The unit for this field is deg C TD. Default is 11.1 deg C (20 deg F).

#### Field: Maximum Condenser Entering Water Temperature

This field establishes the maximum condenser entering water setpoint temperature allowed.   If the    optimized    condenser entering water setpoint is above this field value, then the condenser entering water setpoint is reset to equal this filed value. The units for this field are deg C. Default is 34 deg C

#### Field: Setpoint Node or Node List Name

This field defines the condenser node being controlled.

Below is an example input for a IdealCondenserEnteringReset Setpoint Manager.

```idf
SetpointManager:CondenserEnteringReset:Ideal,
       Condenser Optimized Setpoint Manager,   !- Name
       Temperature,                   !- Control Variable
       12,                                     !- Minimum Lift, C
       32,                                     !- Maximum Condenser Entering Water Temp, C
       Cond Water Setpoint Node;   !- Setpoint Node or Node List Name
```


### SetpointManager:SingleZone:OneStageCooling

The singe-zone, one-stage cooling setpoint manager allows a component to be controlled based on thermostatic control using the object ZoneControl:Thermostat:StagedDualSetpoint.   This setpoint manager differs from other parts of EnergyPlus that control based on predicted loads to setpoint.   This setpoint manager allows modeling on/off cycling of DX coils using CoilSystem:Cooling:DX in continuous fan air handlers.   This setpoint manger detects if the zone is calling for a cooling stage and applies one setpoint value if cooling is called for and another setpoint value if cooling is not called for.

This method of control is much more like real world thermostatic control but it requires short zone timesteps.   Models using this type of control should use 60 timesteps per hour and will run much slower because of that.

#### Field: Name

This alpha field is a unique, user-assigned name for an instance of a single zone one stage cooling setpoint manager.

#### Field: Cooling Stage On Supply Air Setpoint Temperature

This numeric field is the setpoint temperature to apply when the manager intends to turn on cooling, in degrees Celsius.   The default is -99.0 &deg;C.

#### Field: Cooling Stage Off Supply Air Setpoint Temperature

This numeric field is the setpoint temperature to apply when the manager intends to turn off cooling, in degrees Celsius.   The value in this field must be higher than the value in the previous field.   The default is 99.0 &deg;C.

#### Field: Control Zone Name

This alpha field is the name of the control zone for this setpoint manager.   This zone needs to be controlled using ZoneControl:Thermostat:StagedDualSetpoint.

#### Field: Setpoint Node or NodeList Name

This alpha field is the name of a NodeList objet containing the names of the HVAC system nodes, or the name of a system node, for which temperature setpoints will be established by this setpoint manager.



An example input follows.

```idf
SetpointManager:SingleZone:OneStageCooling,
       ZSF2 cooling on_off , !- Name
       -99.0 , !- Cooling Stage On Supply Air Setpoint Temperature
       99.0 , !- Cooling Stage Off Supply Air Setpoint Temperature
       ZSF2 , !- Control Zone Name
       DX Cooling Coil 3 Outlet Node ; !- Setpoint Node or NodeList Name
```

### SetpointManager:SingleZoneOneStageHeating

The singe-zone, one-stage heating setpoint manager allows a component to be controlled based on thermostatic control using the object ZoneControl:Thermostat:StagedDualSetpoint.   This setpoint manager differs from other parts of EnergyPlus that control based on predicted loads to setpoint.   This setpoint manager allows modeling on/off cycling of heating coils in continuous fan air handlers.   This setpoint manger detects if the zone is calling for a heating stage and applies one setpoint value if heating is called for and another setpoint value if heating is not called for.

This method of control is much more like real world thermostatic control but it requires short zone timesteps.   Models using this type of control should use 60 timesteps per hour and will run much slower because of that.

#### Field: Name

This alpha field is a unique, user-assigned name for an instance of a single zone one stage heating setpoint manager.

#### Field: Heating Stage On Supply Air Setpoint Temperature

This numeric field is the setpoint temperature to apply when the manager intends to turn on heating, in degrees Celsius.   The default is 99.0 &deg;C.

#### Field: Heating Stage Off Supply Air Setpoint Temperature

This numeric field is the setpoint temperature to apply when the manager intends to turn off heating, in degrees Celsius.   The value in this field must be lower than the value in the previous field.   The default is -99.0 &deg;C.

#### Field: Control Zone Name

This alpha field is the name of the control zone for this setpoint manager.   This zone needs to be controlled using ZoneControl:Thermostat:StagedDualSetpoint.

#### Field: Setpoint Node or NodeList Name

This alpha field is the name of a NodeList objet containing the names of the HVAC system nodes, or the name of a system node, for which temperature setpoints will be established by this setpoint manager.

An example input follows.

```idf
SetpointManager:SingleZone:OneStageHeating,
       ZNF1 heating on_off , !- Name
       99.0 , !- Heating Stage On Supply Air Setpoint Temperature
       -99.0 , !- Heating Stage Off Supply Air Setpoint Temperature
       ZNF1 , !- Control Zone Name
       Main Heating Coil 2 Air Outlet Node ; !- Setpoint Node or NodeList Name
```

### SetpointManager:ReturnTemperature:ChilledWater

This setpoint manager allows for the central plant simulation in EnergyPlus to target a specific return water temperature entering the plant supply equipment.  This setpoint manager is specifically for "chilled water" (although it could be any fluid) applications.  This setpoint manager senses the current supply and return temperatures, calculates the current demand on the loop, and assuming this load remains constant for this time step, it predicts what set-point temperature would provide the desired target return temperature.

Because this is predictive, and the setpoint is only updated once per system timestep (frequency of the call to ManageSetPoints), the longer the time step, the less accurate the prediction will be.  To make tighter control, the time step can be reduced down even to one minute.  However, as described in the EngineeringReference, for most realistic building profiles the control works quite well under normal timestep size.  If your load profile is highly jagged with step changes in demand, a smaller timestep could help achieve tight control.

#### Field: Name

This alpha field is a unique, user-assigned name for an instance of a chilled water return temperature reset setpoint manager.

#### Plant Loop Supply Outlet Node

This alpha field is the name of the plant loop supply side outlet node for the plant being managed by this setpoint manager.  The current temperature of this node is sensed in order to calculate current loop demand.  This node is typically also where the plant loop setpoint is specified, but not necessarily.  This setpoint manager looks up the actual setpoint node from the PlantLoop internal data structures as it is specified on the PlantLoop object.  If the plant loop setpoint is on a different node than the supply outlet node, the loop may not maintain return temperature control as expected.

#### Plant Loop Supply Inlet Node

This alpha field is the name of the plant loop supply side inlet node whose temperature is controlled using this setpoint manager by resetting the supply setpoint temperature.  The current temperature of this node is also sensed in order to calculate current loop demand.

#### Minimum Supply Temperature Setpoint

This numeric field plays multiple roles.  During initialization, such as before the plant data structures are fully established, this is used as the default plant supply setpoint temperature.  During normal calculation, this is used as the minimum chilled water supply temperature to avoid resetting the setpoint too low.  During times of no-load, or odd conditions such as a negative load, the setpoint is reset to this design setpoint.

#### Maximum Supply Temperature Setpoint

This numeric field is the maximum value to which the supply setpoint can be reset.  This ensures that the chilled water temperature does not go too high during reset operations.

#### Return Temperature Setpoint Input Type

This alpha field must be one of three strings: "Constant", "Scheduled", or "ReturnTemperatureSetpoint".  If the choice is "Constant", the constant value in the next field is used as the target return temperature.  If the choice is "Scheduled", the current value of the schedule named in the following field is used as the target return temperature.  If the choice is "ReturnTemperatureSetpoint", the actual setpoint temperature on the "Plant Loop Supply Inlet Node" specified above is retrieved and used as the target return temperature.  This is convenient as a separate setpoint manager could be established to pre-calculate the desired return temperature, and will assign the Setpoint internally.  Then when this return temperature manager executes, the setpoint will be updated and utilized.

#### Return Temperature Setpoint Constant Value

If the "Return Temperature Setpoint Input Type" field is "constant", the numeric value entered here is used as the target return temperature throughout the simulation.

#### Return Temperature Setpoint Schedule Name

If the "Return Temperature Setpoint Input Type" field is "scheduled", this alpha field defines the name of a user-defined schedule storing values of return target temperature.  The "current" value is looked up throughout the simulation.  This is especially useful as EMS can be employed to do additional sensing and override the schedule value in a given timestep to a new dynamically-calculated return temperature.

An example idf input for a constant return reset setpoint manager is shown here:

```idf
  SetpointManager:ReturnTemperature:ChilledWater,
    Main Loop Setpoint Manager, !- Name
    Supply Outlet Node,      !- Plant Loop Supply Outlet Node
    Supply Inlet Node,       !- Plant Loop Supply Inlet Node
    7.0,                     !- Minimum Supply Temperature Setpoint
    10.0,                    !- Maximum Supply Temperature Setpoint
    Constant,                !- Return Temperature Setpoint Input Type
    12.0,                    !- Return Temperature Setpoint Constant Value
    ;                        !- Return Temperature Setpoint Schedule Name
```

Another example which uses the "ReturnTemperatureSetpoint" is shown here with the accompanying setpoint being used to set the setpoint on the return node:

```
  SetpointManager:Scheduled,
    Return Temperature Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Return Temperature Sch,  !- Schedule Name
    Supply Inlet Node;       !- Setpoint Node or NodeList Name

  Schedule:Constant,
    Return Temperature Sch,  !- Name
    Any Number,              !- Schedule Limits
    11.75;                   !- Value

  SetpointManager:ReturnTemperature:ChilledWater,
    Main Loop Setpoint Manager, !- Name
    Supply Outlet Node,      !- Plant Loop Supply Outlet Node
    Supply Inlet Node,       !- Plant Loop Supply Inlet Node
    7.0,                     !- Minimum Supply Temperature Setpoint
    10.0,                    !- Maximum Supply Temperature Setpoint
    ReturnTemperatureSetpoint, !- Return Temperature Setpoint Input Type
    ,                        !- Return Temperature Setpoint Constant Value
    ;                        !- Return Temperature Setpoint Schedule Name
```

### SetpointManager:ReturnTemperature:HotWater

This setpoint manager allows for the central plant simulation in EnergyPlus to target a specific return water temperature entering the plant supply equipment.  This setpoint manager is specifically for "hot water" (although it could be any fluid) applications.  This setpoint manager senses the current supply and return temperatures, calculates the current demand on the loop, and assuming this load remains constant for this time step, it predicts what supply set-point temperature would provide the desired target return temperature.

Because this is predictive, and the setpoint is only updated once per system timestep (frequency of the call to ManageSetPoints), the longer the time step, the less accurate the prediction will be.  To make tighter control, the time step can be reduced down even to one minute.  However, as described in the EngineeringReference, for most realistic building profiles the control works quite well under normal timestep size.  If your load profile is highly jagged with step changes in demand, a smaller timestep could help achieve tight control.

#### Field: Name

This alpha field is a unique, user-assigned name for an instance of a hot water return temperature reset setpoint manager.

#### Plant Loop Supply Outlet Node

This alpha field is the name of the plant loop supply side outlet node for the plant being managed by this setpoint manager.  The current temperature of this node is sensed in order to calculate current loop demand.  This node is typically also where the plant loop setpoint is specified, but not necessarily.  This setpoint manager looks up the actual setpoint node from the PlantLoop internal data structures as it is specified on the PlantLoop object.  If the plant loop setpoint is on a different node than the supply outlet node, the loop may not maintain return temperature control as expected.

#### Plant Loop Supply Inlet Node

This alpha field is the name of the plant loop supply side inlet node whose temperature is controlled using this setpoint manager by resetting the supply setpoint temperature.  The current temperature of this node is also sensed in order to calculate current loop demand.

#### Minimum Supply Temperature Setpoint

This numeric field is the minimum value to which the supply setpoint can be reset.  This ensures that the hot water temperature does not go too low during reset operations.

#### Maximum Supply Temperature Setpoint

This numeric field plays multiple roles.  During initialization, such as before the plant data structures are fully established, this is used as the default plant supply setpoint temperature.  During normal calculation, this is used as the maximum hot water supply temperature to avoid resetting the setpoint too high.  During times of no-load, or odd conditions such as a negative load, the setpoint is reset to this design setpoint.

#### Return Temperature Setpoint Input Type

This alpha field must be one of three strings: "Constant", "Scheduled", or "ReturnTemperatureSetpoint".  If the choice is "Constant", the constant value in the next field is used as the target return temperature.  If the choice is "Scheduled", the current value of the schedule named in the following field is used as the target return temperature.  If the choice is "ReturnTemperatureSetpoint", the actual setpoint temperature on the "Plant Loop Supply Inlet Node" specified above is retrieved and used as the target return temperature.  This is convenient as a separate setpoint manager could be established to pre-calculate the desired return temperature, and will assign the Setpoint internally.  Then when this return temperature manager executes, the setpoint will be updated and utilized.

#### Return Temperature Setpoint Constant Value

If the "Return Temperature Setpoint Input Type" field is "constant", the numeric value entered here is used as the target return temperature throughout the simulation.

#### Return Temperature Setpoint Schedule Name

If the "Return Temperature Setpoint Input Type" field is "scheduled", this alpha field defines the name of a user-defined schedule storing values of return target temperature.  The "current" value is looked up throughout the simulation.  This is especially useful as EMS can be employed to do additional sensing and override the schedule value in a given timestep to a new dynamically-calculated return temperature.

An example idf input for a scheduled return reset setpoint manager is shown here:

```idf
  SetpointManager:ReturnTemperature:HotWater,
    Main Loop Setpoint Manager, !- Name
    Supply Outlet Node,      !- Plant Loop Supply Outlet Node
    Supply Inlet Node,       !- Plant Loop Supply Inlet Node
    57.0,                    !- Minimum Supply Temperature Setpoint
    60.0,                    !- Maximum Supply Temperature Setpoint
    Scheduled,               !- Return Temperature Setpoint Input Type
    ,                        !- Return Temperature Setpoint Constant Value
    ReturnTempSchedule;      !- Return Temperature Setpoint Schedule Name

  Schedule:Compact,
    ReturnTempSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 12:00, 55,        !- Field 3
    UNTIL: 17:00, 53,        !- Field 3
    UNTIL: 24:00, 55;        !- Field 3
```

Group     Controllers
-------------------

### Controls (Air Loop and Zone Equipment)

A controller mimics the function of an actual physical controller in a somewhat rudimentary way. It can sense one node variable, compare it with its setpoint, and determine the desired value for another node variable. It should be noted that a controller cannot span a loop manager boundary (but a Setpoint Manager can). Thus, in an air loop (AirLoopHVAC), the sensed node and the controlled device must be in the air loop simulation. This means that a single zone system cannot be modeled with a simple controller sensing zone temperature and controlling coil water flow. Instead this must be modeled as a Setpoint Manager sensing a zone temperature and resetting the supply air temperature setpoint each timestep. This is artificial but should simplify the control modeling task. It should also be noted that there are various types of controllers and that each controller might hook into loops in a slightly different way. As a result, each controller type is described separately below.

### Controller:WaterCoil

This controller is really a solution inverter. For a water coil the simulation cannot be inverted where the mass flow rate of the water through the coil can be solved directly given an air temperature. Thus, this    controller    will numerically step through all of the water flow possibilities by an interval-halving technique until the mass flow rate is determined to meet the specified outlet air temperature within a specified user tolerance.

As the reader probably noted when reading the descriptions of the coil syntax shown earlier in this section, there were no controls attached directly to a particular component. This is because the input can be simplified somewhat by entering node names to be controlled. This avoids having to search through multiple lists of component types for the sake of simply controlling components. The Controller:WaterCoil shown below is a way of controlling variables at one node based on conditions at another node. After the identifying name for the controller, the user must define which control variable the controller is managing. These options include Temperature, Humidity Ratio, TemperatureAndHumidityRatio), or Flow.

The next parameter in the input syntax is the Action of the control, which determines how the controlled variable (e.g., mass flow rate through a water coil) is changed based on the control signal. The following input parameter is the actuator variable, which is currently limited to mass flow through a water coil.

The next two parameters in the input syntax are node names corresponding to the node that is being sensed and the actuated node which controls the water mass flow through the coil. For example, in the case of a cooling coil the control variable might be the outlet air temperature of the coil while the actuated variable might be the water flow rate through the coil. These two parameters are followed by the controller convergence tolerance. Finally, the last two input parameters represent the maximum and minimum values allowed for the actuated variable at the actuated node.

#### Field: Name

This is the unique name of the controller.

#### Field: Control Variable

This was setup to be generic but to date has only been used for temperature control, or temperature and humidity ratio control, of a water coil in the air loop simulation. The keyword Temperature is used for air temperature control and is normally specified for the coil   s outlet air node. The keyword TemperatureAndHumidityRatio is used for controlling both air temperature and high humidity levels, and is normally specified for a cooling coil   s outlet air node. The keyword HumidityRatio is used for humidity control and would normally be specified for a dehumidifier outlet node. These two keywords require a ZoneControl:Humidistat object and a maximum humidity setpoint manager object (   SetPointManager:SingleZone:Humidity:Maximum   ,    SetPointManager:MultiZone:MaximumHumidity:Average    or    SetPointManager:MultiZone:Humidity:Maximum   ). If the coil is located in the outdoor air stream, it may also be necessary to use SetpointManager:OutdoorAirPretreat.

#### Field: Action

The next input refers to the action of the control. This can be best described by an example. In a coil where water mass flow rate is to be controlled, a coil will increase the mass flow rate through the coil when more heating or cooling is requested. In a heating coil, this increases the value of heat transfer from the water to the air stream. As a result, this is considered a    Normal    action controller. In a cooling coil, an increase in water mass flow rate through the coil decreases the value of heat transfer from the water to the air stream (absolute value increases, but since cooling is traditionally described as a negative number, an increase in absolute value results in a decrease in the actual heat transfer value). Thus, the cooling coil controller has    Reverse    action since an increase in flow rate results in a decrease in heat transfer.

#### Field: Actuator Variable

This was again meant to be more generic but currently has only been used to control the water mass flow rate of a heating or cooling coil. This actuator variable must be set to the keyword Flow to control the water mass flow rate.

#### Field: Sensor Node Name

Name of the node where the temperature, humidity ratio or flow is sensed.

#### Field: Actuator Node Name

Name of the actuated node that controls the water mass flow rate through the coil.

#### Field: Controller Convergence Tolerance

The coil is controlled by knowing the outlet temperature and/or humidity ratio specified by the setpoint managers, and setting the outlet conditions from the coil to meet these setpoints. The hot and chilled water coils use complex models that cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot or cold water the models are inverted numerically using an iterative procedure. The iterative solution uses an interval-halving routine and needs a termination criteria that is set with the Controller Convergence Tolerance parameter. The convergence tolerance is the maximum difference between the actual temperature at the setpoint node and the setpoint temperature. This control offset is set to a small temperature difference, such as 0.01 to denote 1/100 degree C. The default is 0.1 degree C.

#### Field: Maximum Actuated Flow

This is the maximum water flow (m<sup>3</sup>/sec) through the coil. Set to the maximum design water flow for the coil.

#### Field: Minimum Actuated Flow

Set to the minimum design water flow (m<sup>3</sup>/sec) for the water coil, normally a shut off valve that is set to zero.

An example of this object in an IDF, along with appropriate setpoint managers, is shown below:



```idf
   Controller:WaterCoil,
       Central Cooling Coil Contoller 1,         !- Name
       TemperatureAndHumidityRatio,                   !- Control Variable
       Reverse,                                                           !- Action
       Flow,                                                                 !- Actuator Variable
       VAV Sys 1 Outlet Node,                               !- Sensor Node Name
       Main Cooling Coil 1 Water Inlet Node, !- Actuator Node Name
       0.002,                                                               !- Controller Convergence Tolerance {deltaC}
       0.025,                                                               !- Maximum Actuated Flow {m3/s}
       0.0;                                                                   !- Minimum Actuated Flow {m3/s}


   SetpointManager:SingleZone:Humidity:Maximum,
       Zone Max Set Point Manager,                     !- Name
       ,                                                                         !- Control Variable
       ,                                                                         !- Schedule name
       VAV Sys 1 Outlet Node,                               !- Setpoint Node or NodeList Name
       Zone 2 Node;                                                   !- Control Zone Air Node Name


   SetpointManager:Scheduled,
       Scheduled Set Point Manager 1,               !- Name
       Temperature,                                                   !- Control Variable
       Seasonal Reset Supply Air Temp Sch,     !- Schedule Name
       VAV Sys 1 Outlet Node;                               !- Setpoint Node or NodeList Name
```


### Controller:OutdoorAir

A mixed air box has its own controller type called Controller:OutdoorAir. The purpose of the outdoor air controller is to provide outdoor air for ventilation and also provide free cooling (through additional outdoor air and/or bypassing an air-to-air heat exchanger) whenever possible. The outdoor air controller includes a number of user-selectable limit controls. If any of the selected limits are exceeded, the outdoor airflow rate is set to the minimum.

If all the limits are satisfied, the outdoor air controller does the following for continuous air flow systems: if the outdoor air temperature is greater than or equal to the mixed air temperature setpoint, the outdoor air flow rate is set to the maximum; if the outdoor air temperature is less than the mixed air temperature setpoint, the outdoor air controller will modulate the outdoor air flow so that the mixed air temperature will match the mixed air setpoint temperature.

A time-of-day schedule may also be used to simulate an increase in outdoor air flow rate for    push-button    type economizer applications. When the schedule permits (i.e., schedule values are greater than 0), the outdoor air flow rate is increased to the user-specified maximum outdoor air flow rate.

The outdoor air controller can also account for changes in the outdoor air flow rate during times when indoor humidity levels are high. A zone humidistat must be used with this control option. During high indoor humidity, the outdoor air flow rate is modified in response to a high indoor humidity condition. If high humidity control is based on the outdoor air humidity ratio and the outdoor humidity ratio is greater than the indoor humidity ratio, high humidity control is terminated. When the economizer is used in conjunction with the high humidity control option, high humidity control has priority and controls the change in air flow rates. The Night Ventilation Availability Manager has priority over high humidity control and will use the controller   s maximum outdoor air flow rate when this Availability Manager cycles the fan on (Ref. System Availability Managers     AvailabilityManager:NightVentilation)

The mixed air box connections are defined separately in the **OutdoorAir:Mixer** object.

Although the mixer will commonly be connected directly to the outdoor air, other components may be placed on the outdoor air path upstream of the mixer. When this is the case, any modulation will be determined by the conditions at the inlet node of the mixer rather than the outdoor air. This means that the controller will account for any heat recovery or other preheating/precooling components that may modify the condition of outdoor air before it reaches the mixer.

If all the limits are satisfied, the outdoor air controller does the following for cycling fan systems: the outdoor air flow rate is set to the maximum when the fan cycles on. If the limits are not satisfied, the outdoor air flow rate is at the minimum when the fan cycles on.

#### Field: Name

The unique user-assigned name for an instance of an outdoor air controller. Any other object referencing this outdoor air controller will use this name.

#### Field: Relief Air Outlet Node Name

The name of the relief air node of the outdoor air mixer associated with this outdoor air controller.

#### Field: Return Air Node Name

The name of the return air node of the outdoor air mixer associated with this outdoor air controller.

#### Field: Mixed Air Node Name

Name of the node where the mixed air setpoint is set. The outdoor air controller senses the temperature at this node and attempts to control that temperature to the node setpoint.

#### Field: Actuator Node Name

The name of the node that is associated with the outdoor air damper. This should be the outermost air node on the outdoor air path connected to the outdoor air stream for the mixer associated with this outdoor air controller.

#### Field: Minimum Outdoor Air Flow Rate

Input for this field is the minimum outdoor air flow rate for the system in cubic meters per second.

#### Field: Maximum Outdoor Air Flow Rate

Input for this field is the maximum outdoor air flow rate for the system in cubic meters per second.

#### Field: Economizer Control Type

The options for this field are

- FixedDryBulb

- DifferentialDryBulb

- FixedEnthalpy

- DifferentialEnthalpy

- ElectronicEnthalpy

- FixedDewPointAndDryBulb

- DifferentialDryBulbAndEnthalpy

- NoEconomizer

Choosing **NoEconomizer** means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing **FixedDryBulb** means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing **DifferentialDryBulb** will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

**FixedEnthalpy** checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

**DifferentialEnthalpy** does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing **ElectronicEnthalpy** enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing **FixedDewPointAndDryBulb** compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option **DifferentialDryBulbAndEnthalpy** enables the control strategy to be based on both the DifferentialDryBulb and DifferentialEnthalpy economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is **NoEconomizer**.

#### Field: Economizer Control Action Type

There are two choices for this Field: **MinimumFlowWithBypass** and **ModulateFlow**, with the default being **ModulateFlow** if this input field is left blank.

**ModulateFlow** means the outdoor air flow rate will be increased to meet the mixed air setpoint temperature, subject to the limits imposed via other inputs for this object (e.g., Economizer Maximum Limit Dry-Bulb Temperature, Maximum Outdoor Air Flow Rate, etc.).

**MinimumFlowWithBypass** is used exclusively in conjunction with air-to-air heat exchanger:objects (Ref. HeatExchanger:\*) for providing free cooling operation in the absence of a conventional air-side economizer (i.e., when outdoor air flow rate is not increased during economizer mode). The MinimumFlowWithBypass choice forces the outdoor air flow rate to always remain at the minimum. However, when high humidity control is used, the outdoor air flow rate is set to the product of the maximum outdoor air flow rate multiplied by the high humidity outdoor air flow ratio. The heat exchanger uses the limit checking in the outdoor air controller to decide whether or not to bypass the outdoor air around the heat exchanger     or turn off the wheel motor in the case of a rotary heat exchanger. Heat exchange is also suspended when high humidity control is active.

The **ModulateFlow** option can also be used with the HeatExchanger:AirToAir:FlatPlate or HeatExchanger:AirToAir:SensibleAndLatent objects.

#### Field: Economizer Maximum Limit Dry-Bulb Temperature

Input for this field is the outdoor air temperature high limit ( &deg;C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type    FixedDryBulb    or    FixedDewPointAndDryBulb    has been specified.

No input (blank) in this field means that there is no outdoor air temperature high limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. If non-blank, this limit is applied regardless of the specified Economizer Control Type.

#### Field: Economizer Maximum Limit Enthalpy

Input for this field is the outdoor air enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type    FixedEnthalpy    has been specified.

No input (blank) in this field means that there is no outdoor air enthalpy limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. If non-blank, this limit is applied regardless of the specified Economizer Control Type.

#### Field: Economizer Maximum Limit Dewpoint Temperature

Input for this field is the outdoor air dewpoint limit ( &deg;C) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type FixedDewPointAndDryBulb has been specified.

No input (blank) in this field means that there is no outdoor air dewpoint limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. If non-blank, this limit is applied regardless of the specified Economizer Control Type.

#### Field: Electronic Enthalpy Limit Curve Name

Input for this field is the name of a quadratic or cubic curve which provides the maximum outdoor air humidity ratio (function of outdoor air dry-bulb temperature) for economizer operation. If the outdoor air humidity ratio is greater than the curve's maximum humidity ratio (evaluated at the outdoor air dry-bulb temperature), the outdoor air flow rate will be set to the minimum. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. No input (blank) in this field means that there is no electronic enthalpy limit control. If non-blank, this limit is applied regardless of the specified Economizer Control Type.

#### Field: Economizer Minimum Limit Dry-Bulb Temperature

Input for this field is the outdoor air temperature low limit ( &deg;C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor airflow rate will be set to the minimum.

No input (blank) in this field means that there is no outdoor air temperature low limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. If non-blank, this limit is applied regardless of the specified Economizer Control Type.

#### Field: Lockout Type

Choices for this field are NoLockout, LockoutWithHeating, and LockoutWithCompressor. This field is used for packaged systems with DX coils. LockoutWithHeating means that if the packaged unit is in heating mode, the economizer is locked out i.e., the economizer dampers are closed and there is minimum outdoor air flow. LockoutWithCompressor means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is operating to provide cooling. In other words, the economizer must meet the entire cooling load; it is not allowed to operate in conjunction with the DX cooling coil. This option (LockoutWithCompressor) is sometimes called a    nonintegrated economizer.

When LockoutWithHeating or LockoutWithCompressor is selected, the lockout may also be applied to non-packaged systems for heating. If any air loop heating coil is operating, the lockout control compares the mixed air temperature at minimum outdoor air flow without heat recovery (if any) to the mixed air temperature set point. If the mixed air temperature at minimum outdoor air flow is less than the mixed air temperature set point, then the economizer is locked out and the outdoor air flow rate is set to the minimum. When the economizer is locked out, the heat recovery bypass control will be set to activate heat recovery (no bypass), if present. This action is meant to minimize heating energy (this action may also disable the heating coil on subsequent iterations, see output variable Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status).

The default is NoLockout.

#### Field: Minimum Limit Type

Choices for this field are FixedMinimum or ProportionalMinimum. FixedMinimum means that the minimum outdoor airflow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor airflow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

#### Field: Minimum Outdoor Air Schedule Name

The name of a schedule which uses decimal values (0.0     1.0).   These values are multiplied by the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours. If this field is not entered, the minimum outdoor air flow rate either remains constant during the simulation period (Minimum Outdoor Air Control Type = FixedMinimum) or varies in proportion to the supply air flow rate (Minimum Outdoor Air Control Type = ProportionalMinimum).

#### Field: Minimum Fraction of Outdoor Air Schedule Name

The name of a schedule which uses decimal values (0.0     1.0) These values are multiplied by the total (design) air flow rate.   This is an alternate method for specifying the minimum outdoor air amount.   (The other method is the ***Minimum Outdoor Air Schedule*** *described above.)   Note:   This field overrides **Minimum Outdoor Air Schedule** and **Minimum Outdoor Air Flowrate.***

#### Field: Maximum Fraction of Outdoor Air Schedule Name

This is an optional field with the schedule values in decimal fractions (0.0-1.0). This field enables the user to limit the maximum of amount of outdoor air permissible and thus also limits the permissible maximum outdoor air into the system.

If both the above schedules are given values of 1.0, the system works at 100% outdoor air, so in a system if 100% outdoor air is required regardless of any other condition, these fields are helpful.

#### Field: Mechanical Ventilation Controller Name

This optional field is the name of the mechanical ventilation controller object to be used in conjunction with this outdoor air controller. The Controller:MechanicalVentilation object allows the user to define the minimum outdoor air flow rate based on air flow per unit floor area and air flow per person (occupant) for the zones being served by the air loop that utilizes this controller.

This feature allows the user to perform a first-order evaluation of carbon dioxide(CO<sub>2</sub>)-based demand controlled ventilation (outdoor ventilation varied according to occupancy levels).

If a valid name for a Controller:MechanicalVentilation object is entered in this field, the minimum outdoor air flow rate delivered will be the greater of:

- the minimum outdoor air flow rate calculated by the fields Minimum Outdoor Air Flow Rate, Minimum Limit Type, and Minimum Outdoor Air Schedule Name as defined for this outdoor air controller, or

- the outdoor air flow rate calculated using the Controller:MechanicalVentilation object named in this input field.

Leaving this input field blank will bypass the Controller:MechanicalVentilation object calculations and the minimum outdoor air flow rate will be based on the other inputs associated with this outdoor air controller object. Actual outdoor air flow rates may be higher than the minimum if free cooling is available and the object inputs are properly selected. Regardless, the maximum outdoor air flow rate is limited by the field Maximum Outdoor Air Flow Rate.

#### Field: Time of Day Economizer Control Schedule Name

This alpha field is the name of a schedule which controls the outdoor air flow rate based on a time-of-day economizer. Schedule values equal to 0 disable this feature. Schedule values greater than 0 cause the outdoor air flow rate to increase to the maximum. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.

#### Field: High Humidity Control

This choice field establishes whether or not the outdoor air flow rate is modified in response to high indoor relative humidity. Valid choices are Yes and No. If Yes is selected, the outdoor air flow rate may be modified when the indoor relative humidity is above the humidstat setpoint. If No is selected, this option is disabled and the following three fields are not used.

#### Field: Humidistat Control Zone Name

This input defines the zone name where the humidistat is located. This is the same name used in the ZoneControl:Humidistat object. This field is required when the input field High Humidity Control is specified as Yes.

#### Field: High Humidity Outdoor Air Flow Ratio

This input is the ratio of the modified outdoor air flow rate to the maximum outdoor air flow rate. When the high humidity control algorithm determines that the outdoor air flow rate will be changed (i.e., increased or decreased), the operating outdoor air flow rate is equal to the maximum outdoor air flow rate multiplied by this ratio. The minimum value for this field is 0. If this field is blank, the default value is 1. This field is used only when the input field High Humidity Control is specified as Yes. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.

#### Field: Control High Indoor Humidity Based on Outdoor Humidity Ratio

This choice field determines if high humidity control is activated based on high indoor relative humidity alone or is activated only when the indoor relative humidity is above the humidstat setpoint *and* the indoor humidity ratio is greater than the outdoor humidity ratio. Valid choices are **Yes** and **No**. If No is selected, high humidity control is active any time the zone humidistat senses a moisture load. If Yes is selected, the model also verifies that the outdoor humidity ratio is less than the humidistat   s zone air humidity ratio. This field is used only when the input field High Humidity Control is specified as Yes. The default value is **Yes**.

#### Field: Heat Recovery Bypass Control Type

This choice field determines if specialized control is used to optimize the use of heat recovery. Valid choices are **BypassWhenWithinEconomizerLimits** and **BypassWhenOAFlowGreaterThanMinimum**. If BypassWhenWithinEconomizerLimits is selected, heat recovery is disabled any time the controller determines that the economizer is active (i.e., all controls are within limits). If BypassWhenOAFlowGreaterThanMinimum is selected, the model first verifies that the economizer is active and then checks to see if the outdoor air flow rate is greater than the minimum. If it is greater than minimum, then heat recovery (if any) is set to bypass. When this option is used with Time of Day Economizer Control or High Humidity Control, this option has priority. The default value is **BypassWhenWithinEconomizerLimits**.

An Example IDF specification:

```idf
   Controller:OutdoorAir,
       OA Controller 1,                 !- Name
       Relief Air Outlet Node,   !- Relief Air Outlet Node Name
       Outdoor Air Mixer Inlet Node,   !- Return Air Node Name
       Mixed Air Node,                   !- Mixed Air Node Name
       Outdoor Air Inlet Node,   !- Actuator Node Name
       0.25,                                       !- Minimum Outdoor Air Flow Rate {m3/s}
       1.6,                                         !- Maximum Outdoor Air Flow Rate {m3/s}
       ElectronicEnthalpy,           !- Economizer Control Type
       ModulateFlow,                       !- Economizer Control Action Type
       23.,                                 !- Economizer Maximum Limit Dry-Bulb Temperature {C}
       ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
       13.5,                               !- Economizer Maximum Limit Dewpoint Temperature {C}
       ElectronicEnthalpyCurveA,!- Electronic Enthalpy Limit Curve Name
       14.,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
       NoLockout,                             !- Lockout Type
       FixedMinimum,                       !- Minimum Limit Type
       OAFractionSched,                 !- Minimum Outdoor Air Schedule Name
       ,                                               !- Minimum Fraction of Outdoor Air Schedule Name
       ,                                               !- Maximum Fraction of Outdoor Air Schedule Name
       ,                                               !- Mechanical Ventilation Controller Name
       TimeOfDayEconomizerSch,   !- Time of Day Economizer Control Schedule Name
       Yes,                                         !- High Humidity Control
       EAST ZONE,                             !- Humidistat Control Zone Name
       0.9,                                         !- High Humidity Outdoor Air Flow Ratio
       Yes;           !- Control High Indoor Humidity Based on Outdoor Humidity Ratio


   Curve:Cubic,
       ElectronicEnthalpyCurveA,!- Name
       0.01342704,                           !- Coefficient1 Constant
       -0.00047892,                         !- Coefficient2 x
       0.000053352,                         !- Coefficient3 x**2
       -0.0000018103,                     !- Coefficient4 x**3
      16.6,                                       !- Minimum Value of x
       29.13;                                     !- Maximum Value of x
```


### Controller:OutdoorAir Outputs

Note that the key value for these outputs is the AirLoopHVAC name, not the name of the Controller:OutdoorAir.

* HVAC,Average,Air System Outdoor Air Economizer Status []

* HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Status []

* HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status []

* HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Minimum Outdoor Air Mixed Air Temperature [C]

* HVAC,Average,Air System Outdoor Air High Humidity Control Status []

* HVAC,Average,Air System Outdoor Air Flow Fraction []

* HVAC,Average,Air System Outdoor Air Minimum Flow Fraction []

* HVAC,Average,Air System Outdoor Air Mass Flow Rate [kg/s]

* HVAC,Average,Air System Mixed Air Mass Flow Rate [kg/s]

#### Air System Outdoor Air Economizer Status []

Reports the average operating status of an air economizer over the reporting interval. The economizer status is set to 1 when the conditions are favorable for the economizer to operate (i.e., none of the control limits have been exceeded). While conditions may be favorable for economizer operation, it does not guarantee that the air-side economizer has increased outdoor air flow above the minimum level since the actual outdoor air flow rate is also governed by other controls (e.g., mixed air set point tempeature, time of day economizer control, maximum humidity setpoint, etc.). This variable is set to 0 if conditions disable economizer operation or NoEconomizer (Economizer Control Type) is specified.

#### Air System Outdoor Air Heat Recovery Bypass Status []

This indicates if the controls have determined if the bypass mode for heat recovery is in effect or not.

#### Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status []

Reports the operating status of any heating coil in the air loop. If the heating coil is active, the heat exchanger will be activated (no air bypassed) and the heating energy will be reduced or eliminated. While conditions may be favorable for economizer operation, it does not guarantee that the air-side economizer has increased outdoor air flow above the minimum level since the actual outdoor air flow rate is also governed by other controls (e.g., mixed air set point temperature, time of day economizer control, maximum humidity setpoint, etc.). This variable is set to 0 if conditions disable economizer operation. This output variable is only available when using Heat Recovery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum.

#### Air System Outdoor Air Heat Recovery Bypass Minimum Outdoor Air Mixed Air Temperature [C]

Reports the outdoor air mixer   s mixed air node temperature at minimum outdoor air flow rate when the heat exchanger is disabled (off). This temperature is calculated as the return air temperature multiplied by the return air mass flow rate plus the mixer   s inlet node temperature multipled by the minimum outdoor air flow rate. This quantity is then divided by the mixed air mass flow rate. If this temperature is less than the outdoor air mixer   s mixed air node set point temperature, and the Heat Recovery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum, the outdoor air flow rate is set to the minimum.   This output variable is only available when using Heat Recvoery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum.

#### Air System Outdoor Air High Humidity Control Status []

Reports the average operating status of the controller   s high humidity control over the reporting interval. The high humidity control status is set to 1 when the controller determines that a zone high humidity condition exists *according to the settings specified in the controller*. This variable is set to 0 if conditions disable high humidity control operation or High Humidity Control is specified as No.

#### Air System Outdoor Air Flow Fraction []

Reports the average actual outdoor air fraction for the outdoor air controller over the reporting interval.

#### Air System Outdoor Air Minimum Flow Fraction []

Reports the average minimum limit of the outdoor air fraction for the outdoor air controller over the reporting interval.

#### Air System Outdoor Air Mass Flow Rate [kg/s]

Reports the average outdoor air mass flow rate introduced by the outdoor air controller over the reporting interval.

#### Air System Mixed Air Mass Flow Rate [kg/s]

Reports the average mixed air mass flow rate of the HVAC air loop associated with this outdoor air controller over the reporting interval.

### Controller:MechanicalVentilation

This object is used in conjunction with an outdoor air controller (Ref. Controller:OutdoorAir, Field: Mechanical Ventilation Controller Name) to establish the minimum outdoor air flow rate provided by a mixed air box.

Ventilation standards provide guidance on appropriate levels of outdoor ventilation air required for acceptable indoor air quality. The Ventilation Rate Procedure (VRP) of ASHRAE Standard 62.1-2007/2010 ([www.ashrae.org](http://www.ashrae.org)) requires outdoor ventilation rates to be determined based on the floor area of each occupied zone plus the number of people in each zone and considers the zone air distribution effectiveness and system ventilation efficiency. The outdoor air ventilation rate can be reset dynamically as operating conditions change (e.g., variations in occupancy). The Controller:MechanicalVentilation object implements the VRP for calculating these outdoor air ventilation requirements and resetting them based on varying occupancy levels and zone diversification. This is particularly useful for large air distribution systems that serve a number of different zone types with varying occupancy levels. This object can also be used to model the Indoor Air Quality Procedure (IAQP) as defined in Standard 62.1

The first five inputs for this object are the name, the availability schedule, the zone outdoor air method, the system outdoor air method, and the zone maximum outdoor air fraction. The next three input fields define the zone name (or zone list name), the design specification outdoor air object name, and the design specification zone air distribution object name to be applied to this zone (or zone list). The last three fields are extensible

#### Field: Name

The unique user assigned name for an instance of mechanical ventilation. Any other object referencing this mechanical ventilation object will use this name.

#### Field: AvailabilitySchedule Name

The name of a schedule whose values are greater than 0 when mechanical ventilation, as calculated by this object, is desired. If the schedule   s value is 0.0, then mechanical ventilation is not available and flow will not be requested. If the schedule   s value is &gt; 0.0 (usually 1 is used), mechanical ventilation is available. If this field is blank, the schedule has values of 1 for all time periods. This schedule is useful for purging the building of contaminants prior to occupancy (i.e., ventilation rate per unit floor area will be provided even if the occupancy is zero).

#### Field: Demand Controlled Ventilation

This field indicates whether the air loop is capable of doing demand controlled ventilation (DCV) to vary the amount of outdoor air based on actual number of occupants in spaces. Two choices: Yes and No. Default is No.

#### Field: System Outdoor Air Method

The method used to calculate the system minimum outdoor air flow. Several choices are allowed: **ZoneSum**, **VentilationRateProcedure,** **IndoorAirQualityProcedure, ProportionalControlBasedonOccupancySchedule,** **ProportionalControlBasedonDesignOccupancy,** and **IndoorAirQualityProcedureGenericContaminant**.   ZoneSum sums the outdoor air flows across all zones served by the system. VentilationRateProcedure (VRP) uses the multi-zone equations defined in 62.1-2007 to calculate the system outdoor air flow. VRP considers zone air distribution effectiveness and zone diversification of outdoor air fractions. IndoorAirQualityProcedure (IAQP) is the other procedure defined in ASHRAE Standard 62.1-2007 for calculate the amount of outdoor air necessary to maintain the levels of indoor air carbon dioxide at or below the setpoint defined in the ZoneControl:ContaminantController object. Appendix A of the ASHRAE 62.1-2010 user's manual discusses another method for implementing CO<sub>2</sub>-based DCV in a single zone system. This method (Proportional Control) calculates the required outdoor air flow rate which varies in proportion to the percentage of the CO<sub>2</sub> signal range and has two choices to calculate occupancy-based outdoor air rate. The ProportionalControlBasedonOccupancySchedule choice uses the real occupancy at the current time step to calculate outdoor air rate, while the ProportionalControlBasedonDesignOccupancy uses the design occupancy level to calculate outdoor air rate. The former choice is a good approach to estimate outdoor air rate.  However, for practical applications, the zone controller usually does not have the real time occupancy information, and  the design occupancy level is assumed. The latter choice is used in the design stage. The IndoorAirQualityProcedure-GenericContaminant method calculates the amount of outdoor air necessary to maintain the levels of indoor air generic contaminant at or below the setpoint defined in the ZoneControl:ContaminantController object.

Note: When System Outdoor Air Method = IndoorAirQualityProcedure or IndoorAirQualityProcedureGenericContaminant is specified, only the Zone &lt;x&gt; Name fields are used. The other field inputs described below are not used.

#### Field: Zone Maximum Outdoor Air Fraction

This positive numeric input is the zone maximum outdoor air fraction. For VAV systems, when a zone requires outdoor air higher than the user specified Zone Maximum Outdoor Air Fraction, the zone supply air flow will be increased (if damper not fully open yet) to cap the outdoor air fraction at the maximum value. This allows the system level outdoor air flow to be reduced while the total supply air flow increases to meet zone outdoor air requirement. Valid values are from 0 to 1.0. Default is 1.0 which indicates zones can have 100% outdoor air maintaining backward compatibility. This inputs work for single and dual duct VAV systems.

#### Field Set (Zone Name, Design Specification Outdoor Air Object Name, and Design Specification Zone Air Distribution Object Name)

The following three fields are needed to define the parameters for the ventilation. This object is extensible by duplicating these three fields.

#### Field:Zone &lt;x&gt; Name

The zone name or zone list to apply the ventilation rates specified in the DesignSpecification:OutdoorAir object.

#### Field: Design Specification Outdoor Air Object Name &lt;x&gt;

The name of the DesignSpecification:OutdoorAir object, defining the amount of outdoor air, that applies to the zone or zone list. If this field is blank, the corresponding DesignSpecification:OutdoorAir object for the zone will come from the DesignSpecification:OutdoorAir object referenced by the Sizing:Zone object for the same zone. If no such zone match is found, default values from the IDD will be used for the DesignSpecification:OutdoorAir object.

#### Field: Design Specification Zone Air Distribution Object Name &lt;x&gt;

The name of the DesignSpecification:ZoneAirDistribution object, defining the air distribution effectiveness and secondary recirculation air fraction, that applies to the zone or zone list. If this field is blank, the corresponding DesignSpecification:ZoneAirDistribution object for the zone will come from the DesignSpecification:ZoneAirDistribution object referenced by the Sizing:Zone object for the same zone. If no such zone match is found, default values from the IDD will be used for the DesignSpecification:ZoneAirDistribution object.

As described previously, the Controller:MechanicalVentilation object works in conjunction with Controller:OutdoorAir. As such, the minimum quantity of outdoor air delivered via the mixed air box will be the greater of:

- the minimum outdoor air flow rate calculated by the fields Minimum Outdoor Air Flow Rate, Minimum Limit and Minimum Outdoor Air Schedule Name in the associated Controller:OutdoorAir object, or

- the outdoor air flow rate calculated by the VRP (details in the Engineering Reference) with inputs specified in this object and the referenced DesignSpecification:OutdoorAir and DesignSpecification:ZoneAirDistribution objects.

The actual outdoor air flow rate may be higher than the minimum if free cooling is available. Regardless, the outdoor air flow rate will not exceed the Maximum Outdoor Air Flow Rate specified in the associated Controller:OutdoorAir object.

An example input for this object is shown below:

```idf
   Controller:MechanicalVentilation,
       VentObject,                             !- Name
       VentSchedule,                         !- Availability Schedule Name
       VentilationRateProcedure, !- System Outdoor Air Method
       1.0,                                           !- Zone Maximum Outdoor Air Fraction
       Resistive Zone,                     !- Zone 1 Name
       DSOA1,                                       !- Design Specification Outdoor Air Object Name 1
       DSZADO1,                                   !- Design Specification Zone Air Distribution Object Name 1
       DCV Zone List,                       !- Zone 2 Name
       DSO_ZList,                               !- Design Specification Outdoor Air Object Name 2
       ;                                                !- Design Specification Zone Air Distribution Object Name 2

   ZoneList,
       DCV Zone List,                       !- Zone List Name
       East Zone,                               !- Zone Name 1
       North Zone;                             !- Zone Name 2

   DesignSpecification:OutdoorAir,
       DSOA1,                                     !- Name
       SUM,                                         !- Outdoor Air Method
       0.00236,                                 !- Outdoor Air Flow per Person
       0.000305,                               !- Outdoor Air Flow per Zone Floor Area
       0.0,                                         !- Outdoor Air Flow per Zone
       0.0,                                         !- Outdoor Air Flow Air Changes per Hour
       ;                                               !- Outdoor Air Flow Rate Fraction Schedule Name

   DesignSpecification:ZoneAirDistribution,
       DSZADO1,                                 !- Name
       1.2,                                         !- Zone Air Distribution Effectiveness in Cooling Mode
       1.0,                                         !- Zone Air Distribution Effectiveness in Heating Mode
       ,                                               !- Zone Air Distribution Effectiveness Schedule Name
       0.3;                                         !- Zone Secondary Recirculation Fraction
```

### ZoneHVAC:EnergyRecoveryVentilator:Controller

This controller object is used exclusively by the stand alone energy recovery ventilator (ZoneHVAC:EnergyRecoveryVentilator, see Figure 143). The purpose of this controller is to simulate economizer operation for the stand alone ERV and provide free cooling whenever possible or modify the outdoor air flow rate during high indoor humidity conditions. During economizer operation, if all of the limits are satisfied, the controller activates economizer mode (fully bypassing the fixed-plate air-to-air heat exchanger or stopping the rotation of a rotary heat exchanger). If any of the selected limits are exceeded, economizer operation is terminated. A time-of-day schedule may also be used to simulate a    push-button    type economizer controller.

In addition, the outdoor air flow rate may be modified and heat exchange suspended in response to high indoor relative humidities. When the indoor relative humidity exceeds the zone humidistat   s relative humidity set point, high humidity control is activated. When activated, if high humidity control is based on the outdoor air humidity ratio and the outdoor humidity ratio is greater than the indoor humidity ratio, high humidity control is terminated.

![Schematic\_StandAloneERV](media/image414.svg)

Figure 143. Schematic of the ZoneHVAC:EnergyRecoveryVentilator compound object

#### Field: Name

A unique user-assigned name for the stand alone ERV controller. Any reference to this controller by another object will use this name.

#### Field: Temperature High Limit

The input for this field is the outdoor air temperature high limit ( &deg;C) for economizer operation. If the outdoor air temperature is above this limit, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air temperature high limit control.

#### Field: Temperature Low Limit

The input for this field is the outdoor air temperature low limit ( &deg;C) for economizer operation. If the outdoor air temperature is below this limit, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air temperature low limit control.

#### Field: Enthalpy High Limit

The input for this field is the outdoor air enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air economizer limit control.

#### Field: Dewpoint Temperature Limit

Input for this field is the outdoor air dewpoint limit ( &deg;C) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. No input (blank) in this field means that there is no outdoor air dewpoint limit control. This limit applies to the conditions at the Actuated Node regardless of whether or not there are any other components on the outdoor air path upstream of the mixer.

#### Field: Electronic Enthalpy Limit Curve Name

Input for this field is the name of a quadratic or cubic curve which provides the maximum outdoor air humidity ratio (function of outdoor air dry-bulb temperature) for economizer operation. If the outdoor air humidity ratio is greater than the curve   s maximum humidity ratio (evaluated at the outdoor air dry-bulb temperature), the outdoor air flow rate will be set to the minimum. This limit applies to the conditions at the Actuated Node regardless of whether or not there are any other components on the outdoor air path upstream of the mixer. No input (blank) in this field means that there is no electronic enthalpy limit control.

#### Field: Exhaust Air Temperature Limit

This input establishes whether or not there is a limit control on the exhaust air temperature. The choices are **ExhaustAirTemperatureLimit** or **NoExhaustAirTemperatureLimit**. If **ExhaustAirTemperatureLimit** is chosen, the controller deactivates economizer mode whenever the outdoor air temperature is greater than the exhaust air temperature. If **NoExhaustAirTemperatureLimit** is chosen, no limit check on the exhaust air temperature is performed.

#### Field: Exhaust Air Enthalpy Limit

This input establishes whether or not there is a limit control on the exhaust air enthalpy. The choices are **ExhaustAirEnthalpyLimit** or **NoExhaustAirEnthalpyLimit**. If **ExhaustAirEnthalpyLimit** is chosen, the controller deactivates economizer mode whenever the outdoor air enthalpy is greater than the exhaust air enthalpy. If **NoExhaustAirEnthalpyLimit** is chosen, no limit check on the exhaust air enthalpy is performed.

#### Field: Time of Day Economizer Flow Control Schedule Name

This alpha field is the name of a schedule which controls the change in air flow rate based on time-of-day. Schedule values equal to 0 disable this feature. Schedule values greater than 0 activate the economizer. Note that heat exchange between the air streams is suspended when the economizer is active. This schedule can be used with or without the high humidity control option. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.

#### Field: High Humidity Control Flag

This optional choice field establishes whether or not the supply and exhaust air flow rates are modified in response to high indoor relative humidity. Valid choices are Yes and No. If Yes is selected, the supply and exhaust air flow rates may be modified when the indoor relative humidity is above the humidstat set point. If No is selected, this option is disabled and the following three fields are not used. Note that heat exchange between the air streams is suspended during times when high humidity control is active. The default value is No.

#### Field: Humidistat Control Zone Name

This optional input defines the zone name where the humidistat is located. This is the same zone name used in the Zone Control:Humidistat object. This field is required when the High Humidity Control Flag is specified as Yes.

#### Field: High Humidity Outdoor Air Flow Ratio

This optional input is the ratio of the modified supply (outdoor) air flow rate to the supply air flow rate specified in the Energy Recovery Ventilator:Stand Alone ERV object. When the high humidity control algorithm determines that the supply air flow rate will be changed (i.e. increased or decreased), the operating supply air flow rate is equal to the supply air flow rate specified in the Energy Recovery Ventilator:Stand Alone ERV object multiplied by this ratio. The minimum value for this field is 0. This field is used to modify both the supply and exhasut air flow rates when high humidity control is active. The supply and exhasut air fan volumetric flow rates must be able to account for the increase in air flow when this input is greater than 1. The default value is 1.

#### Field: Control High Indoor Humidity based on Outdoor Humidity Ratio

This optional choice field determines if high humidity control is activated based on high indoor relative humidity alone or is activated only when the indoor relative humidity is above the humidstat set point *and* the outdoor humidity ratio is less than the indoor humidity ratio. Valid choices are Yes and No. If No is selected, high humidity control is active any time the zone humidistat senses a moisture load. If yes is selected, the model also verifies that the outdoor humidity ratio is less than the humidistat   s zone air humidity ratio. This field is used only when the High Humidity Control Flag is specified as Yes. The default value is Yes.

Following is an example input for this stand alone ERV controller object:

```idf
ZoneHVAC:EnergyRecoveryVentilator:Controller,
       ERV OA Controller 1,                       !- ERV controller name
       19.,                                                       !- Temperature high limit {C}
       14.,                                                       !- Temperature low limit {C}
       ,                                                             !- Enthalpy high limit {J/kg}
       15.55,                                                   !- dew point temperature limit (C)
       ElectronicEnthalpyCurveA,             !- electronic enthalpy limit curve name
       NoExhaustAirTemperatureLimit,     !- Exhaust air temperature limit
       NoExhaustAirEnthalpyLimit,           !- Exhaust air enthalpy limit
       OutsideAirFlowSchedule,                 !- Time of Day Economizer Flow Control Schedule Name
       Yes,                                                       !- High Humidity Control Flag
       East Zone,                                           !- Humidistat Control Zone Name
       1.2,                                                       !- High Humidity Outdoor air Flow Ratio
       Yes;                           !- Control High Indoor Humidity based on Outdoor Humidity Ratio


Curve:Cubic,
       ElectronicEnthalpyCurveA, !- Name
       0.01342704,                             !- Coefficient1 Constant
     -0.00047892,                             !- Coefficient2 x
       0.000053352,                           !- Coefficient3 x**2
     -0.0000018103,                         !- Coefficient4 x**3
      16.6,                                         !- Minimum Value of x
       29.13;                                       !- Maximum Value of x
```

Group     Evaporative Coolers
---------------------------

This group of objects describes the properties and configuration for the evaporative coolers models for the HVAC section.

### EvaporativeCooler:Direct:CelDekPad

The direct stage, shown in the figure below, consists of a rigid media evaporative pad, with water recirculated from a reservoir.   The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.   The evaporative pad provides the area for the adiabatic saturation of the air.   While the process provides a lower dry-bulb temperature, the moisture content of the leaving air is higher than the entering condition.   The direct stage is used for comfort cooling in a building where adding humidity to the air can be tolerated.

![](media/image415.svg)

Figure 144.   Direct Stage Evaporative Cooler

The thermodynamic process is a simultaneous heat and mass transfer, or adiabatic cooling, and follows a constant enthalpy line on the psychrometric chart, it is shown in the figure below as a process from A to B.   Since the deviation of the constant wet-bulb line and the constant enthalpy line is small, it is assumed that the wet-bulb temperature is constant across the direct evaporative stage.

![](media/image416.svg)

Figure 145.   Psychrometric Chart -- Constant Enthalpy

If the direct evaporative process were 100% efficient, the leaving dry-bulb temperature would equal the entering wet-bulb temperature.   The efficiency of the direct evaporative process is less than 100% and by defining saturation efficiency (<span>\(\varepsilon \)</span>se) for the direct stage or evaporative pad, the leaving dry-bulb temperature can be expressed by the following equation.

<div>\[{T_{db\,supout}} = {T_{db\,sup\,in}} - {\varepsilon_{se}}\cdot \left( {{T_{db\,sup\,in}} - {T_{wb\,sup\,in}}} \right)\]</div>

#### Field: Name

A unique identifying name for each evaporative cooler.

#### Field:Availability Schedule Name

The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Direct Pad Area

The face area of the evaporative pad in m<sup>2</sup>.   With the area and mass flow rate, the air velocity is calculated and is used to determine the saturation efficiency. This field is autosizable.

#### Field: Direct Pad Depth

The depth of the evaporative pad in meters.   The pad depth is used to determine the saturation efficiency. This field is autosizable.

#### Field: Recirculating Water Pump Power Consumption

This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.

#### Field: Air Inlet Node Name

The name of the evaporative cooler air inlet node from the Air Loop Simulation.

#### Field: Air Outlet Node Name

The name of the evaporative cooler air outlet node from the Air Loop Simulation.

#### Field: Control Type

This input field is currently unused and can be left blank.

#### Field: Water Supply Storage Tank Name

This field is optional.   It is used to describe where the cooler obtains water used for evaporative cooling.   If blank or omitted, then the cooler will obtain water directly from the mains.   If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank.   However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.

An IDF example showing how this object is:

```idf
   EvaporativeCooler:Direct:CelDekPad,
       Evaporative Cooler,           !- Name
       System Availability Schedule,   !- Availability Schedule Name
       0.6,                                         !- Direct Pad Area {m2}
       0.2,                                         !- Direct Pad Depth {m}
       225,                                         !- Recirculating Water Pump Power Consumption {W}
       Evap Cooler Inlet Node,   !- Air Inlet Node Name
       Supply Outlet Node;           !- Air Outlet Node Name
```

### EvaporativeCooler:Direct:CelDekPad Outputs

The output variables that are available for this direct evaporative cooler are shown below:

* HVAC,Average, Evaporative Cooler Wet Bulb Effectiveness

* HVAC,Average, Evaporative Cooler Electric Power[W]

* HVAC,Sum, Evaporative Cooler Electric Energy [J]

* HVAC,Sum, Evaporative Cooler Water Volume[m3]

* HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]

#### Evaporative Cooler Wet Bulb Effectiveness

The effectivenss, or saturation efficiency, is the temperature change of the supply air divided by the difference between the inlet air dry-bulb and wet-bulb temperatures. In other words, it is a measure of the approach to the inlet air wet-bulb temperature.

#### Evaporative Cooler Electric Power[W]

#### Evaporative Cooler Electric Energy [J]

These output variables report the electric power and electric energy required to operate the water pump.

#### Evaporative Cooler Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Mains Water Volume [m3]

This is the source of the water consumed.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Storage Tank Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Water Volume [m3]

This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

### EvaporativeCooler:Direct:ResearchSpecial

This cooler is similar in principal to the EvaporativeCooler:Direct:CelDekPad. The model differs in that it gives the user a simple way of specify the cooler effectiveness. Using the ResearchSpecial input object also allows the cooler to control the amount of cooling based on node setpoints (controlled by SetpointManagers). This avoid problems from over cooling when conditions are such that loads are low and cooling power is high. 

The model allows to vary the effectiveness depending on the primary air flow rates.  The design effectiveness is modified by multiplying with Effectiveness Flow Fraction Modifier Curve value.  The flow fraction is the ratio of the current primary airflow rate to the design flow rate. The recirculating and spray water pump power is assumed to vary with the primary air flow.  The design pump power is modified using user specified pump modifier curve value.  The normalized pump power modifier curve is a function of primary air flow fraction as a independent variable. 

Also the direct evaporative cooler operating range can be controlled depending on the entering air dry bulb and wet bulb temperatures.  The operating range controlled based on minimum and maximum inlet node air temperature limits.  The evaporative cooler can be turned on or off depending user specified minimum and maximum temperature limits.  If the inlet node entering air temperature is lower or higher than the minimum and maximum limits, respectively, then the direct research special evaporative cooler is turned off.  If these two input fields are left blank then, no user specified operating temperature control is applied. Operating range control feature is primarily intended for application in data centers.

#### Field: Name

A unique identifying name for each cooler.

#### Field: Availability Schedule Name

The name of a schedule that defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Cooler Design Effectiveness

This field specifies the effectiveness at design flow rate that is applied to the wetbulb depression to determine the conditions leaving the cooler. This model assumes that the effectiveness can vary with supply air flow rate.  For effectiveness variation with supply air flow fraction enter the    Effectiveness Flow Ratio Modifier Curve Name    input field below. The flow fraction is the ratio of the sum of current primary air and secondary air sides flow rates and the sum of the design flow rates. 

#### Field: Effectiveness Flow Ratio Modifier Curve Name

This curve modifies the effectiveness design value specified the previous field by multiplying the value by the result of this curve.  The modifying curve is a function of flow fraction, which is the ratio of the current primary air flow rates divided by the design primary air flow rates. If this input field is left blank, the effectiveness is assumed to be constant. Any curve or table with one independent variable can be used. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field:Primary Design Air Flow Rate  

This numeric input field is the primary air design air flow rate in m3/s. This input field is autosizable. If the evaporative cooler is on main air loop branch, the design flow rate is the same as branch design flow rate, or else if it is on outdoor air system it will be the maximum of the the outdoor air design flow rate 
and the half of the primary air flow rate on the main air loop branch. 

#### Field: Recirculationg Water Pump Design Power

This numeric input field is the recirculating and spray pump electric power at Secondary Design Air Flow Rate in W. This is the nominal water recirculating and spray pump power of evaporative cooler at primary air design flow rates and cooler design effectiveness.  This input field is autosizable. Average Pump Power 
sizing factor was estimated from pump power and primary air design flow rates inputs from energyplus example
files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Primary Air Design Flow Rate). The factor ranges from 
55.0 to 150.0 [W/(m3/s)].

#### Field: Water Pump Power Sizing Factor

This numeric input field value is recirculating water pump sizing factor in W/(m3/s). This field is used when the previous field is set to autosize. The pump design electric power is scaled with Secondary Design Air Flow Rate. This input field is autosizable. Average Pump Power sizing factor was estimated from pump power and primary air design flow rates inputs from energyplus example files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Primary Air Design Flow Rate). The factor ranges from 55.0 to 150.0 [W/(m3/s)].

#### Field: Water Pump Power Modifier Curve Name

This alpha input field is the name of a dimensionless normalized pump power modifying curve. This curve modifies the pump electric power in the previous field by multiplying the design power by the result of this curve. The normalized curve is a function of the primary air flow fraction as independent variable.  The curve shall yield a value of 1.0 at a flow fraction of 1.0. The flow fraction is the ratio of the primary air during current operation divided by primary air Design Air Flow Rate. If this input field is left blank, the pump power is assumed to lineary vary with the load. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field: Air Inlet Node Name

The name of the air inlet node for the primary air flow path through the cooler.

#### Field: Air Outlet Node Name

The name of the air outlet node for the primary air flow path through the cooler.

#### Field: Sensor Node Name

This field specifies the name of a node that will provide system air temperature setpoint information.   A separate SetpointManager object should be setup to update this node.

#### Field: Water Supply Storage Tank Name

This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However, if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.

#### Field: Drift Loss Fraction

This field is optional and can be used to model additional water consumed by the cooler from drift.   Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.   For example, water may get blown off the evaporative media by winds and escape the air system.   The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.   The amount of drift is this fraction times the water evaporated for the normal cooling process.   This field can be left blank and then there will be no added water consumption from drift.

#### Field: Blowdown Concentration Ratio

This field is optional and can be used to model additional water consumed by the cooler from blowdown.   Blowdown is water that is intentionally drained from the cooler   s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.   The value entered here is dimensionless.   It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.   Typical values are 3 to 5.   The default is 3.0.

#### Field: Evaporative Cooler Operation Minimum Drybulb Temperature 

This numeric field defines the evaporative cooler inlet node drybulb temperature minimum limit in degrees Celsius. The evaporative cooler will be turned off when evaporator cooler air inlet node dry-bulb temperature falls below this value. The typical minimum value is 16 &deg;C. Users are allowed to specify their own limits. If this field is left blank, then there is no drybulb temperature lower limit for evaporative cooler operation.  

#### Field: Evaporative Operation Maximum Limit Wetbulb Temperature

This numeric field defines the evaporative cooler air inlet node air wetbulb temperature maximum limits in degree Celsius. When the evaporative cooler air inlet node air wetbulb temperature exceeds this limit, then the evaporative cooler is turns off. The typical maximum value is 24 &deg;C. If this input field is left blank, then there is no wetbulb temperature upper limit for evaporative cooler operation.

#### Field: Evaporative Operation Maximum Limit Drybulb Temperature

This numeric field defines the evaporative cooler air inlet node drybulb temperature maximum limits in degree Celsius. The evaporative cooler will be turned off when the evaporative cooler air inlet node drybulb temperature exceeds this value. The typical maximum value is 28 &deg;C. If this input field is left blank, then there is no upper drybulb temperature limit for evaporative cooler operation.

An example IDF entry is

```idf
EvaporativeCooler:Direct:ResearchSpecial,
   Direct Evap Cooler, !- Name
   ALWAYS_ON, !- Availability Schedule Name
   0.7 , !- Cooler Design Effectiveness
  ,     !- Effectiveness Flow Ratio Modifier Curve Name
   30.0 , !- Recirculating Water Pump Design Power
  ,     !- Water Pump Power Sizing Factor
  ,     !- Water Pump Power Modifier Curve Name
   OAIndRDD Evap Cooler- OADirect Evap CoolerNode , !- Air Inlet Node Name
   OADirect Evap Cooler- OAMixing BoxNode, !- Air Outlet Node Name
   OADirect Evap Cooler- OAMixing BoxNode, !- Sensor Node Name
   , !- Water Supply Storage Tank Name
   0.0, !- Drift Loss Fraction
   3; !- Blowdown Concentration Ratio
```

### EvaporativeCooler:Direct:ResearchSpecial Outputs

The output variables that are available for this direct evaporative cooler are shown below:

* HVAC,Average, Evaporative Cooler Electric Power[W]

* HVAC,Average, Evaporative Cooler Stage Effectiveness []

* HVAC,Sum, Evaporative Cooler Electric Energy [J]

* HVAC,Sum, Evaporative Cooler Water Volume[m3]

* HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]

#### Evaporative Cooler Electric Power[W]

#### Evaporative Cooler Electric Energy [J]

These output variables report the electric power and electric energy required to operate the water pump.

#### Evaporative Cooler Stage Effectiveness []

The cooler stage efficiency is defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures, including the effect of the reduction in the primary air flow rate in other words, it is a measure of the approach to the entering air wet-bulb temperature.

#### Evaporative Cooler Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Mains Water Volume [m3]

This is the source of the water consumed.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Storage Tank Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Water Volume [m3]

This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

### EvaporativeCooler:Indirect:CelDekPad

The dry coil indirect evaporative cooler, shown in the figure below, has a rigid media pad, similar to the direct evaporative stage, where the adiabatic cooling takes place. The secondary air leaves the rigid media pad and enters an air to air heat exchanger where it cools the supply air flowing through the heat exchanger tubes. The moist secondary air is then exhausted to the environment. The secondary air stream has its own fan and consists of a rigid media evaporative pad, with water recirculated from a reservoir. The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media. The evaporative pad provides the area for the adiabatic saturation of the air.

![](media/image419.svg)

Figure 146. Evaporative Cooler -- Indirect Dry Coil

The process that the secondary air goes through, A to C to D, is shown by the dashed lines in   the following figure. Process A to C is adiabatic cooling in the rigid media pad. Then the air enters the shell side of the heat exchanger and is sensibly heated from C to D by the warm supply air passing through the tube side. The secondary air inlet is modeled as a separate stream of outdoor air and the user has the option of defining the name of an outdoor air node.

![](media/image420.svg)

Figure 147. Secondary Air Process -- Indirect Dry Coil Evap Cooler

The advantage of the dry coil heat exchanger is that the heat exchanger does not have the evaporation taking place on the outside of the tubes, thus no mineral deposits are left on the heat exchange surface to reduce the efficiency of the heat exchanger. The rigid media pads are designed to flush the mineral deposits to the sump, so the saturation efficiency of the pad stays relatively constant.

#### Field: Name

A unique identifying name for each evaporative cooler.

#### Field:Availability Schedule Name

The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Direct Pad Area

The face area of the evaporative pad in m<sup>2</sup>. With the area and mass flow rate, the air velocity is calculated and is used to determine the saturation efficiency on the secondary side of the evaporative cooler. This field is autosizable.

#### Field: Direct Pad Depth

The depth of the evaporative pad in meters. The pad depth is used to determine the saturation efficiency on the secondary side of the evaporative cooler. This field is autosizable.

#### Field: Recirculating Water Pump Power Consumption

This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.

#### Field: Secondary Air Fan Flow Rate

This field is used to specify the secondary air fan flow rate and is specified in m<sup>3</sup>/sec.

#### Field: Secondary Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.

#### Field: Secondary Fan Delta Pressure

This field is used to specify the delta pressure across the secondary stage of the evaporative cooler in Pascals.

#### Field: Indirect Heat Exchanger Effectiveness

This field is used to specify the effectiveness of the indirect heat exchanger between the primary and secondary air flow.

#### Field: Primary Air Inlet Node Name

The name of the evaporative cooler   s primary air inlet node from the Air Loop Simulation. This is the air flow being cooled indirectly.

#### Field: Primary Air Outlet Node Name

The name of the evaporative cooler   s primary air outlet node from the Air Loop Simulation.

#### Field: Control Type

This input field is currently unused and can be left blank.

#### Field: Water Supply Storage Tank Name

This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.

#### Field: Secondary Air Inlet Node Name

This field is optional. It is used to explicitly define an outdoor air node for the inlet for secondary air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.

And an IDF example showing how this object is specified:

```idf
  EvaporativeCooler:Indirect:CelDekPad,
       IndirectEvapCooler1,         !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       0.6,                                         !- Direct Pad Area {m2}
       0.2,                                         !- Direct Pad Depth {m}
       225.,                                       !- Recirculating Water Pump Power Consumption {W}
       1.0,                                         !- Secondary Air Fan Flow Rate {m3/s}
       0.7,                                         !- Secondary Fan Total Efficiency
       200.0,                                     !- Secondary Fan Delta Pressure {Pa}
       0.67,                                       !- Indirect Heat Exchanger Effectiveness
       EvapCoolerIndirectInletAirNode,   !- Primary Air Inlet Node Name
       EvapCoolerDirectInletAirNode,   !- Primary Air Outlet Node Name
       ,                                           !- Control Type
       ,                                               !- Water Supply Storage Tank Name
       Secondary side OA inlet node;   !- Secondary Air Inlet Node Name
```

### EvaporativeCooler:Indirect:CelDekPad Outputs

The output variables that are available for the indirect dry evaporative cooler are shown below:

* HVAC,Average, Evaporative Cooler Wetbulb Effectiveness

* HVAC,Average, Evaporative Cooler Total Stage Effectiveness

* HVAC,Average, Evaporative Cooler Electric Power[W]

* HVAC,Sum, Evaporative Cooler Electric Energy [J]

* HVAC,Sum, Evaporative Cooler Water Volume[m3]

* HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]

#### Evaporative Cooler Wetbulb Effectiveness

The dry evaporation saturation efficiency is the saturation efficiency of the secondary or wet side air stream defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures. In other words, it is a measure of the approach to the outdoor wet-bulb temperature.

#### Evaporative Cooler Total Stage Effectiveness

The total stage efficiency includes the sensible heat exchanger effectiveness of the heat exchanger in the supply air stream. It is the saturation efficiency multiplied by the heat exchanger effectiveness.

#### Evaporative Cooler Electric Power[W]

#### Evaporative Cooler Electric Energy [J]

These output variables report the electric power and energy consumed by the secondary air fan and the sump pump.

#### Evaporative Cooler Water Volume[m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Mains Water Volume [m3]

This is the source of the water consumed.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Storage Tank Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Water Volume [m3]

This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

### EvaporativeCooler:Indirect:WetCoil

The wetted coil evaporative cooler shown in the figure below, has water sprayed directly on the tubes of the heat exchanger where latent cooling takes place. The vaporization of the water on the outside of the heat exchanger tubes allows the simultaneous heat and mass transfer which removes heat from the supply air on the tube side. Then the moist secondary air is exhausted. The secondary air stream has its own fan.

![](media/image421.svg)

Figure 148. Evaporative Cooler     Indirect Wet Coil

The process that the secondary air goes through, A to C on the following figure, is a path of simultaneous heat and mass transfer, but it does not follow a line of constant enthalpy as in the direct stage. The process is not adiabatic due to the heat gain from the supply air flowing through the tubes of the heat exchanger.

![](media/image422.svg)

Figure 149. Secondary Air Process     Indirect Wet Coil Evap Cooler

The wet coil heat exchanger can have a higher stage efficiency than the dry coil due to a higher heat transfer rate on the outside of the heat exchanger tubes. Over the operating lifetime of the heat exchanger, the vaporization taking place on the heat exchange surface can leave mineral deposits which will decrease the effectiveness of the heat exchanger.

#### Field: Name

A unique identifying name for each evaporative cooler.

#### Field:Availability Schedule Name

The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Coil Maximum Efficiency

The maximum efficiency of the stage is a combination of the efficiency due to the simultaneous heat and mass transfer on the outside of the tube and the efficiency of the heat exchanger. This value can be higher than the dry coil overall efficiency since the convective coefficients on the outside of the tube are larger.

#### Field: Coil Flow Ratio

The Coil Flow Ratio is determined from performance data. The Coil Flow Ratio tells how quickly the efficiency of the stage would decrease with a mismatch of the supply and secondary flows.

#### Field: Recirculating Water Pump Power Consumption

This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.

#### Field: Secondary Air Fan Flow Rate

This field is used to specify the secondary air fan flow rate and is specified in m<sup>3</sup>/sec.

#### Field: Secondary Air Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1..

#### Field: Secondary Air Fan Delta Pressure

This field is used to specify the delta pressure across the secondary stage of the evaporative cooler in Pascals.

#### Field: Primary Air Inlet Node Name

The name of the evaporative cooler air inlet from the Air Loop Simulation.

#### Field: Primary Air Outlet Node Name

The name of the evaporative cooler air outlet from the Air Loop Simulation.

#### Field: Control Type

This input field is currently unused and can be left blank.

#### Field: Water Supply Storage Tank Name

This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.

#### Field: Secondary Air Inlet Node Name

This field is optional. It is used to explicitly define an outdoor air node for the inlet for secondary air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.

#### Field: Drift Loss Fraction

This field is optional and can be used to model additional water consumed by the cooler from drift.   Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.   For example, water may get blown off the evaporative media by winds and escape the air system.   The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.   The amount of drift is this fraction times the water evaporated for the normal cooling process.   This field can be left blank and then there will be no added water consumption from drift.

#### Field: Blowdown Concentration Ratio

This field is optional and can be used to model additional water consumed by the cooler from blowdown.   Blowdown is water that is intentionally drained from the cooler   s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.   The value entered here is dimensionless.   It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.   Typical values are 3 to 5.   The default is 3.0.

And an IDF example showing how this object is specified:

```idf
EvaporativeCooler:Indirect:WetCoil,
       IndirectEvapCooler1,         !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       0.8,                                         !- Coil Maximum Efficiency
       0.16,                                       !- Coil Flow Ratio
       225.,                                       !- Recirculating Water Pump Power Consumption {W}
       1.0,                                         !- Secondary Air Fan Flow Rate {m3/s}
       0.7,                                         !- Secondary Air Fan Total Efficiency
       200.0,                                     !- Secondary Air Fan Delta Pressure {Pa}
       EvapCoolerIndirectInletAirNode,   !- Primary Air Inlet Node Name
       EvapCoolerDirectInletAirNode,   !- Primary Air Outlet Node Name
       ,                                               !- Control Type
       ,                                               !- Water Supply Storage Tank Name
       Secondary side OA inlet node;   !- Secondary Air Inlet Node Name
```



### EvaporativeCooler:Indirect:WetCoil Outputs

The output variables that are available for the wet indirect evaporative cooler are shown below:

* HVAC,Average, Evaporative Cooler Total Stage Effectiveness

* HVAC,Average, Evaporative Cooler Electric Power[W]

* HVAC,Sum, Evaporative Cooler Electric Energy [J]

* HVAC,Sum, Evaporative Cooler Water Volume[m3]

* HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]

#### Evaporative Cooler Total Stage Effectiveness []

The Total Stage Efficiency is defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures, including the effect of the reduction in flow because of the secondary air stream. In other words, it is a measure of the approach to the outdoor wet-bulb temperature.

#### Evaporative Cooler Electric Power [W]

#### Evaporative Cooler Electric Energy [J]

These output variables report the electric power and energy that are consumed by the secondary air fan and the sump pump.

#### Evaporative Cooler Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Mains Water Volume [m3]

This is the source of the water consumed.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Storage Tank Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Water Volume [m3]

This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

### EvaporativeCooler:Indirect:ResearchSpecial

This cooler is similar in principal to the EvaporativeCooler:Indirect:CelDekPad and EvaporativeCooler:Indirect:WetCoil (see Figure 147, Figure 148, and Figure 149). The model differs in that it gives the user more flexibility to specify the source of secondary air. The cooler effectiveness with respect to wetbulb depression is allowed to go beyond 1.0. Using the ResearchSpecial input object also allows the cooler to control the amount of cooling based on node setpoints (controlled by SetpointManagers). This avoid problems from over cooling when conditions are such that loads are low and cooling power is high. Fan power is assumed to vary linearly when the cooler is operating at less than full capacity.

The indirect evaporative cooler research special calculation procedure allows accounting for dry and wet effectiveness value variation with flow fraction.  Two effectiveness modifier curves are included as optional user inputs for this purpose.  Effectiveness modifier curves operate on the design dry and wet effectiveness values. The flow fraction is calculated as a ratio of the sum of current primary and secondary air flow rates to the sum of the design flow rates. Model also accounts for fan and recirculation water pump power variation with secondary air flow rates using pump power modifying curve. The fan power is calculated by multiplying the design fan power using fan power modify curve value evaluated at current secondary air flow fraction. Similarly, recirculating pump power is is calculated by multiplying the design pump power by pump power modifier curve value evaluated at current secondary air flow fraction. If the secondary air fan and recirculating pump power modifier curves are not specified, then fan and pump power are assumed to vary linearly with part load fraction.

#### Field: Name

A unique identifying name for each cooler.

#### Field: Availability Schedule Name

The name of a schedule that defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Cooler Wetbulb Design Effectiveness

This field specifies the design effectiveness that is applied to the wetbulb depression to determine the conditions leaving the cooler. This effectiveness is a complicated function of the efficiency with which heat and mass are transferred on the secondary side and the efficiency of heat exchange between the secondary and primary flows. The model assumes that the effectiveness a function of flow fraction. The flow fraction is the ratio of the sum of primary air and secondary air current flow rates and the sum of the primary air and secondary air design flow rates.

#### Field: Wet Bulb Effectiveness Flow Ratio Modifier Curve Name

This curve modifies the wet bulb effectiveness design value specified the previous field by multiplying the value by the result of this curve.  The modifying curve is a function of flow fraction, which is the ratio of the sum of the primary and secondary flow rates divided by the sum of the design flow rates. If this input field is left blank, the effectiveness is assumed to be constant. Any curve or table with one independent variable can be used. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field: Cooler Drybulb Design Effectiveness

This input value is dry bulb design effectiveness of the evaporative cooler. This is the nominal design dry blub effectiveness with respect to dry bulb temperature difference, i.e., dry operation and at design air flow rates, and no water evaporation or spraying on the secondary side.

#### Field Drybulb Effectiveness Flow Ratio Modifier Curve Name

This this curve modifies the drybulb effectiveness in the previous field (eff_db_design) by multiplying the design effectiveness value by the result of this curve.  The curve is evaluated flow fraction as independent variable.  The flow fraction is the ratio of sum of the primary and secondary flow rates divided by the sum of the design flow rates. If this input field is left blank, the effectiveness is assumed to be constant. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field: Recirculating Water Pump Design Power

This numeric input field is the recirculating pump electric power at Secondary Design Air Flow Rate in W. This is the nominal design pump power water recirculation and spray for evaporation at design secondary air flow rates and cooler design effectiveness.  This input field is autosizable.

#### Field: Water Pump Power Sizing Factor

This numeric input field value is recirculating water pump sizing factor in W/(m3/s). This field is used when the previous field is set to autosize. The pump design electric power is scaled with Secondary Design Air Flow Rate. Average Pump Power sizing factor was estimated from pump power and secondary air design flow rates inputs from energyplus example files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Secondary Air Design Flow Rate). The factor ranges from 55.0 to 150.0 [W/(m3/s)].

#### Field: Water Pump Power Modifier Curve Name

This alpha input field is the name of a dimensionless normalized pump power modifying curve. This curve modifies the pump electric power in the previous field by multiplying the design power by the result of this curve. The normalized curve is a function of the secondary side flow fraction as independent variable.  The curve shall yield a value of 1.0 at a flow fraction of 1.0. The flow fraction is the secondary air flow rate during operation divided by Secondary Design Air Flow Rate. If this input field is left blank, the pump power is assumed to be constant. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field: Secondary Air Design Flow Rate

This field is used to specify the secondary air fan flow rate and is specified in m<sup>3</sup>/s. This flow rate would typically be similar in magnitude to the flow through the primary side. This field can be autosized. When it is autosized, the program detects if the component is in the main air loop or on an outdoor air path.   If it is on the main air loop, then the flow rate is set to the AirLoopHVAC system   s design supply air flow rate (which is the maximum required for heating and cooling).   If it is on the outdoor air path, then the flow rate is set to the larger of either the design minimum outdoor air flow rate or one-half of the main air loop design flow rate. The flow rate is used to determine parasitic fan energy and cooler effectiveness. The flow rate (and fan power) is effectively reduced by cycling when the amount of cooling needs to be restricted for control purpose.  This field can be autosized. When this input is autosized, the program calculates by scaling the Primary Air Design Flow Rate using secondary air scaling factor specified in the input field below.

#### Field: Secondary Air Flow Scaling Factor

This numeric input field is used to scale the secondary air design flow rate and it is dimensionless. This field is used when the previous field is set to autosize. The Primary Design Air Flow Rate is scaled using this factor to calculate the secondary design air flow rate.

#### Field: Secondary Air Fan Design Power

This numeric input field is the fan electric power at Secondary Design Air Flow Rate.  This is the nominal design electric power at full speed of the secondary air fan.   This input field is autosizable.

#### Field: Secondary Air Fan Sizing Specific Power

This input field value is secondary air fan sizing specific power in W/(m3/s).  This field is used when the previous field is set to autosize. The fan power is scaled with Secondary Design Air Flow Rate.

#### Field: Secondary Air Fan Power Modifier Curve Name

This input field is the name of a dimensionless normalized curve.  The normalized curve modifies the design secondary air fan power in the previous field by multiplying the value by the result of this curve.  The normalized curve is a function of the secondary side flow fraction as independent variable.  The curve shall yield a value of 1.0 at a flow fraction of 1.0. The flow fraction is the secondary air flow rate during operation divided by Secondary Design Air Flow Rate. If this input field is left blank, the fan power is assumed to be constant. Any curve or table with one independent variable can be used: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.

#### Field: Primary Air Inlet Node Name

The name of the air inlet node for the primary air flow path through the cooler.

#### Field: Primary Air Outlet Node Name

The name of the air outlet node for the primary air flow path through the cooler.

#### Field:Primary Design Air Flow Rate  

This numeric input field is the primary air design air flow rate in m3/s. This input field is autosizable. If the evaporative cooler is on main air loop branch, the design flow rate is the same as branch design flow rate, or else if it is on outdoor air system it will be the maximum of the the outdoor air design flow rate 
and the half of the primary air flow rate on the main air loop branch. 

#### Field: Dewpoint Effectiveness Factor

This field specifies an effectiveness that is applied to the dewpoint depression to determine a bound for the conditions leaving the cooler. The model uses the warmer of the two temperatures determined from wetbulb depression and dewpoint depression.

#### Field: Secondary Air Inlet Node Name

This field specifies the name of the node providing air to the secondary/wet side of the cooler. Typically this node could appear in an outdoor air node list or be part of an air system loop.

#### Field: Secondary Air Outlet Node Name

This alpha input field is the name of the secondary air side outlet node.

#### Field: Sensor Node Name

This field specifies the name of a node that will provide system air temperature setpoint information. A separate SetpointManager object should be setup to update this node.

#### Field: Relief Air Inlet Node Name

This field is optional, but can be used to feed two sources of secondary air into the wet side of the cooler. Typical use is to run the air system relief air into the system. The model first uses all of the air flow available from this node and then adds the air flow from the secondary air inlet node to make up the total defined by Secondary air Fan Flow Rate.

#### Field: Water Supply Storage Tank Name

This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However, if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.

#### Field: Drift Loss Fraction

This field is optional and can be used to model additional water consumed by the cooler from drift.   Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.   For example, water may get blown off the evaporative media by winds and escape the air system.   The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.   The amount of drift is this fraction times the water evaporated for the normal cooling process.   This field can be left blank and then there will be no added water consumption from drift.

#### Field: Blowdown Concentration Ratio

This field is optional and can be used to model additional water consumed by the cooler from blowdown.   Blowdown is water that is intentionally drained from the cooler   s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.   The value entered here is dimensionless.   It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.   Typical values are 3 to 5.   The default is 3.0.

#### Field: Evaporative Operation Minimum Limit Drybulb Temperature 

This input field value defines the secondary air inlet node drybulb temperature limits in degree Celsius. When the secondary side entering air dry bulb temperature drops below this limit, then the evaporative cooler operation mode changes to dry heat exchanger. Users specify their own limits. If this field is left blank, then there is no drybulb temperature lower limit for evaporative cooler operation.  If operating range control is desired then this input field and the next two input fields should be specified or all the three should be left blank or left out.  If no minimum drybulb temperature limit is required while there are maximum drybulb and wetbulb temperature limits then specify very low temperature limit value (e.g., -99.0 C).

#### Field: Evaporative Operation Maximum Limit Wetbulb Temperature

This input field value defines the secondary air inlet node wetbulb temperature limits in degree Celsius. When the secondary side entering air wet bulb temperature exceeds this limit, then the evaporative cooler is turns off and does not attempt to do any cooling. If this field is left blank, then there is no wetbulb temperature maximum limit for evaporative cooler wet operation mode. If no upper wetbulb temperature limits is desired while there are minimum drybulb and maximum drybulb upper temperature limits then then specify very high maximum wetbulb temperature limit value (e.g. 99.0 C).

#### Field: Evaporative Operation Maximum Limit Drybulb Temperature

This input field value defines the secondary air inlet node drybulb temperature limits in degree Celsius. When the secondary side entering air drybulb temperature exceeds this limit, the evaporative cooler will not run in dry operation mode or may be turned off depending on its wetbulb temperature. If this field is left blank, then there is no drybulb temperature maximum limit for evaporative cooler dry operation mode.

If no drybulb temperature limit is desired while there are minimum drybulb and maximum wetbulb temperature limits then specify very high maximum drybulb temperature limit value (e.g. 99.0 C).

An IDF example is shown below:

```idf
EvaporativeCooler:Indirect:ResearchSpecial,
    DataC_IndirectEvapCooler,     !- Name
    ALWAYS_ON,                    !- Availability Schedule Name
    0.75,                         !- Cooler Wetbulb Design Effectiveness
    ,              !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                          !- Cooler Drybulb Design Effectiveness
    ,              !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    autosize,                     !- Recirculating Water Pump Power
    autosize,                     !- Secondary Air Design Flow Rate  
    1.0,                          !- Secondary Air Flow Scaling Factor

    autosize,                     !- Secondary Air Fan Design Power
    800.0,                        !- Secondary Air Fan Sizing Specific Power W
    ,               !- Secondary Air Fan Power Modifier Curve Name
    Return Air Node,              !- Primary Air Inlet Node Name
    IndEC Outlet Node,            !- Primary Air Outlet Node Name
    autosize,                     !- Primary Design Air Flow Rate  
    0.9 ,                         !- Dewpoint Effectiveness Factor
    IndEC OA Air Inlet Node,      !- Secondary Air Inlet Node Name
    IndEC OA Air Outlet Node,     !- Secondary Air Outlet Node Name
    IndEC Outlet Node,            !- Sensor Node Name
    ,                             !- Relief Air Inlet Node Name
    ,                             !- Water Supply Storage Tank Name
    0.0,                          !- Drift Loss Fraction
    ;                             !- Blowdown Concentration Ratio
```

### EvaporativeCooler:Indirect:ResearchSpecial Outputs

The output variables that are available for the EvaporativeCooler:Indirect:ResearchSpecial object are shown below:

* HVAC,Average,Evaporative Cooler Total Stage Effectiveness

* HVAC,Average,Evaporative Cooler Part Load Ratio

* HVAC,Average,Evaporative Cooler Dewpoint Bound Status

* HVAC,Average,Evaporative Cooler Operating Mode Satus []

* HVAC,Sum,Evaporative Cooler Electric Energy [J]

* HVAC,Average,Evaporative Cooler Electric Power [W]

* HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]

* HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]



#### Evaporative Cooler Total Stage Effectiveness []

The Total Stage Efficiency is defined as the temperature change of the supply air divided by the difference between the primary air entering dry-bulb temperature and the secondary air enterig wet-bulb temperature for wet operating mode or the the difference between the primary air entering dry-bulb temperature and the secondary air enterig dry-bulb temperature for dry operating mode, including the effect of the reduction in flow because of the secondary air stream. In other words, it is a measure of the approach to the secondary air wet-bulb temperature for wet operating mode, or it is a measure of the approach to the secondary air entering dry-bulb temperature for dry operating mode.

#### Evaporative Cooler Operating Mode Status []

This output variable provides the operating modes or status of the indirect evaporative cooler. This output variable can have status indicator integer value of 0, 1, or 2 representing Off, Dry and Wet operating modes, respectively.

#### Evaporative Cooler Part Load Ratio []

This output variable provides the part load fraction of the indirect cooler.   The ResearchSpecial cooler model is able to modulate to meet a temperature set point to avoid over cooling.   This output variable is the fraction formed by the ratio of the capacity needed over the maximum cooling capacity available.   A value of 1.0 corresponds to full capacity cooling.

#### Evaporative Cooler Dewpoint Bound Status []

This output variable is a flag that indicates if the modeling was based on dewpoint effectivenss rather than wetbulb effectiveness   The ResearchSpecial model is usually based on wet-bulb approach, but since values in excess of 1.0 are allowed, there is a secondary constraint imposed by dewpoint.   If the dewpoint effectiveness was applied, then this flag variable will have the value 1.0, otherwise it is 0.0.

#### Evaporative Cooler Electric Power [W]

#### Evaporative Cooler Electric Energy [J]

These output variables report the electric power and energy that are consumed by the secondary air fan and the sump pump.

#### Evaporative Cooler Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Mains Water Volume [m3]

This is the source of the water consumed.   This output variable appears when mains water is supplied to the cooler.

#### Evaporative Cooler Storage Tank Water Volume [m3]

The water consumption is the water evaporated from the pad.   This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Water Volume [m3]

This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

#### Evaporative Cooler Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.   This output variable appears when storage tank water is supplied to the cooler.

Group     Heat Recovery
---------------------

### HeatExchanger:AirToAir:FlatPlate

The air-to-air flat plate heat exchanger is an HVAC component typically used for exhaust or relief air heat recovery. The user can choose the flow arrangement type: counter flow, parallel flow, or cross flow with both streams unmixed. The input requires no geometric data. Performance is defined by specifying primary outlet air temperature at nominal (user specified) inlet conditions. In addition, the ratio (h<sup>.</sup>A)<sub>p</sub> / (h<sup>.</sup>A)<sub>s</sub> at nominal flow needs to be input, where h is the convective heat transfer   coefficient, A is the surface area, p stands for primary side, s for secondary side.

If the heat exchanger is operated in conjunction with an outdoor air economizer (economizer lockout set to *Yes*), the nominal supply air flow rate should be set equal to the minimum outdoor air flow rate specified in the Controller:OutdoorAir. The heat exchanger detects that the economizer is operating by the fact that its inlet air flow rate is greater than its nominal supply air flow rate.

#### Field: Name

A unique user-assigned name for a particular air-to-air flat plate heat exchanger unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Flow Arrangement Type

The user specified flow arrangement of the heat exchanger. The possible inputs are *CounterFlow*, *ParallelFlow*, or *CrossFlowBothUnmixed*.

#### Field: Economizer Lockout

This input denotes whether the heat exchanger unit is locked out (bypassed) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are *Yes* (meaning locked out) or *No*. The default input for this field is Yes.

#### Field: Ratio of Supply to Secondary hA Values

The ratio (h<sup>.</sup>A)<sub>p</sub> / (h<sup>.</sup>A)<sub>s</sub> at nominal flow. h is the surface convective heat transfer coefficient, A is the heat transfer area, and p and s stand for primary side and secondary side respectively. A typical value for this ratio is 1.0.

#### Field: Nominal Supply Air Flow Rate

The nominal primary side air flow rate in cubic meters per second. If the unit is operated in conjunction with an outdoor air economizer this should be equal to the minimum outdoor air flow rate. This field is autosizable.

#### Field: Nominal Supply Air Inlet Temperature

The nominal primary side air inlet temperature in Celsius.

#### Field: Nominal Supply Air Outlet Temperature

The nominal primary side air outlet temperature in Celsius.

#### Field: Nominal Secondary Air Flow Rate

The nominal secondary side air flow rate in cubic meters per second. This field is autosizable. It is equal to the primary side air flow rate defined above, if autosized.

#### Field: Nominal Secondary Air Inlet Temperature

The nominal secondary side air inlet temperature in Celsius.

#### Field: Nominal Electric Power

The electric consumption rate of the unit in watts. Electric power is considered constant whenever the unit operates. This input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the supply or exhaust air streams. The default value for this field is 0.

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its primary inlet air.

#### Field: Supply Air Outlet Node Name

The name of the HVAC system node to which the unit sends its primary outlet air.

#### Field: Secondary Air Inlet Node Name

The name of the HVAC system node from which the unit draws its secondary inlet air.

#### Field: Secondary Air Outlet Node Name

The name of the HVAC system node to which the unit sends its secondary outlet air.

An IDF example:

```idf
   HeatExchanger:AirToAir:FlatPlate,
       OA Heat Recovery 1,         !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       CounterFlow,                !- Flow Arrangement Type
       Yes,                        !- Economizer Lockout
       1.0,                        !- Ratio of Supply to Secondary hA Values
       0.4333,                     !- Nominal Supply Air Flow Rate {m3/s}
       5.0,                        !- Nominal Supply Air Inlet Temperature {C}
       15.0,                       !- Nominal Supply Air Outlet Temperature {C}
       0.4333,                     !- Nominal Secondary Air Flow Rate {m3/s}
       20.0,                       !- Nominal Secondary Air Inlet Temperature {C}
       0.0,                        !- Nominal Electric Power {W}
       Desiccant Process Outlet Node,   !- Supply Air Inlet Node Name
       Heat Recovery Outlet Node,   !- Supply Air Outlet Node Name
       Relief Air Outlet Node,   !- Secondary Air Inlet Node Name
       Heat Recovery Secondary Outlet Node;   !- Secondary Air Outlet Node Name
```

### HeatExchanger:AirToAir:FlatPlate Outputs

* HVAC,Average,Heat Exchanger Sensible Heating Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]

* HVAC,Average,Heat Exchanger Latent Gain Rate [W]

* HVAC,Sum,Heat Exchanger Latent Gain Energy [J]

* HVAC,Average,Heat Exchanger Total Heating Rate [W]

* HVAC,Sum,Heat Exchanger Total Heating Energy [J]

* HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]

* HVAC,Average,Heat Exchanger Latent Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]

* HVAC,Average,Heat Exchanger Total Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Total Cooling Energy [J]

* HVAC,Average,Heat Exchanger Electric Power[W]

* HVAC,Sum,Heat Exchanger Electric Energy [J]

#### Heat Exchanger Sensible Heating Rate [W]

This output is the sensible heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is heated by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Heating Energy [J]

This output is the sensible heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Gain Rate [W]

This output is the latent heating rate (humidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Heating Rate and the Heat Exchanger Sensible Heating Rate. A positive value is reported if the supply air is humidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent   Heating Energy [J]

This output is the latent heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Heating Rate [W]

This output is the total heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is increased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Heating Energy [J]

This output is the total heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Sensible Cooling Rate [W]

This output is the sensible cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is cooled by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Cooling Energy [J]

This output is the sensible cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Cooling Rate [W]

This output is the latent cooling rate (dehumidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Cooling Rate and the Heat Exchanger Sensible Cooling Rate. A positive value is reported if the supply air is dehumidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent Cooling Energy [J]

This output is the latent cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Cooling Rate [W]

This output is the total cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is decreased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Cooling Energy [J]

This output is the total cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Electric Power [W]

This output is the electric consumption rate of the unit in Watts. This rate is applicable whenever the unit operates (i.e., whenever the unit is scheduled to be available and supply and exhaust air flows exist).

#### Heat Exchanger Electric Energy [J]

This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).

### HeatExchanger:AirToAir:SensibleAndLatent

![](media/image423.svg)

The sensible and latent air-to-air heat exchanger is an HVAC component typically used for exhaust or relief air heat recovery (Figure 150). Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate at two operating conditions as shown in Table 30.

Figure 150. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger

Table 30. Operating Conditions for Defining Heat Exchanger Performance

<table class="table table-striped">
  <tr>
    <th rowspan="2">Parameter</th>
    <th colspan="2">Conditions</th>
  </tr>
  <tr>
    <td>Heating</td>
    <td>Cooling</td>
  </tr>
  <tr>
    <td>Entering supply air temperature:</td>
    <td></td>
    <td></td>
  </tr>
  <tr>
    <td>    Dry-bulb:</td>
    <td>1.7°C (35°F)</td>
    <td>35°C (95°F)</td>
  </tr>
  <tr>
    <td>    Wet-bulb:</td>
    <td>0.6°C (33°F)</td>
    <td>26°C (78°F)</td>
  </tr>
  <tr>
    <td>Entering supply air temperature:</td>
    <td></td>
    <td></td>
  </tr>
  <tr>
    <td>    Dry-bulb:</td>
    <td>21°C (70°F)</td>
    <td>24°C (75°F)</td>
  </tr>
  <tr>
    <td>    Wet-bulb:<br></td>
    <td>14°C (58°F)</td>
    <td>17C (63F)</td>
  </tr>
</table>

Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute   s (ARI) Standard 1060-2001.

This object models the basic operation of an air-to-air heat exchanger. Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (Availability schedule) and supply/exhaust air flow is present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify ModulateFlow in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer (or high humidity control) is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:OutdoorAir object).

During winter weather, humid exhaust air entering the heat exchanger can form frost on the cold heat exchanger surfaces, which can reduce air flow and the amount of energy recovery. Several methods are used to control or eliminate frost formation, and the following types can be modeled for this heat exchanger object: supply air preheat, minimum exhaust air temperature, exhaust air recirculation and exhaust only. For preheat frost control, a separate heating coil object must be placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. The other frost control types are modeled within this object itself (i.e., do not require a separate object to be defined) based on alpha and numeric inputs to this heat exchanger object.

Air-to-air heat exchangers are sometimes controlled to maintain a fixed supply air outlet temperature to avoid overheating when the heat exchanger is heating the supply (primary) air. To model this control in EnergyPlus, a set point manager object is used to establish a temperature set point at the supply air outlet node of the heat exchanger. Wheel speed modulation or plate supply air bypass is used to control the supply air exiting conditions to this set point. The set point for supply air temperature control should be set at the minimum economizer temperature set point if an air-side economizer is also being used by the air system. If frost control and supply air outlet temperature control are used, frost control takes precedence over supply air temperature control (e.g., frost control defrost time fraction is determined as if wheel speed modulation or plate supply air bypass is not used).

To model a sensible and latent air-to-air heat exchanger located in an air loop, the input data file should include the following objects:

- AirLoopHVAC:OutdoorAirSystem

- Controller:OutdoorAir

- OutdoorAir:Mixer

- HeatExchanger:AirToAir:SensibleAndLatent

- Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas (if preheat frost control is to be modeled)

- SetpointManager:Scheduled (if supply air outlet temperature control is used)

The sensible and latent air-to-air heat exchanger can also be used in a number of other applications, including conditioning outdoor ventilation air and supplying it directly to a zone without an air loop. See object ZoneHVAC:EnergyRecoveryVentilator for further details on this specific application.

A description of each input field for this object is provided below.

#### Field: Name

A unique user-assigned name for a particular sensible/latent air-to-air heat exchanger. Any reference to this heat exchanger by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can operate during a given time period. A schedule value of less than or equal to 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Nominal Supply Air Flow Rate

The nominal primary side (supply) air flow rate in cubic meters per second. The actual supply and exhaust air flow rates must be between 50% and 130% of this value or a warning will be issued.

#### Field: Sensible Effectiveness at 100% Heating Air Flow

The sensible heat exchange effectiveness at the *heating* condition defined in Table 30 above with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate specified in the previous input field. The default value for this field is 0.

#### Field: Latent Effectiveness at 100% Heating Air Flow

The latent heat exchange effectiveness at the *heating* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.

#### Field: Sensible Effectiveness at 75% Heating Air Flow

The sensible heat exchange effectiveness at the *heating* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. The default value for this field is 0.

#### Field: Latent Effectiveness at 75% Heating Air Flow

The latent heat exchange effectiveness at the *heating* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.

#### Field: Sensible Effectiveness at 100% Cooling Air Flow

The sensible heat exchange effectiveness at the *cooling* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. The default value for this field is 0.

#### Field: Latent Effectiveness at 100% Cooling Air Flow

The latent heat exchange effectiveness at the *cooling* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.

#### Field: Sensible Effectiveness at 75% Cooling Air Flow

The sensible heat exchange effectiveness at the *cooling* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. The default value for this field is 0.

#### Field: Latent Effectiveness at 75% Cooling Air Flow

The latent heat exchange effectiveness at the *cooling* condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its supply (primary) inlet air.

#### Field: Supply Air Outlet Node Name

The name of the HVAC system node to which the unit sends its supply (primary) outlet air.

#### Field: Exhaust Air Inlet Node Name

The name of the HVAC system node from which the unit draws its exhaust (secondary) inlet air.

#### Field: Exhaust Air Outlet Node Name

The name of the HVAC system node to which the unit sends its exhaust (secondary) outlet air.

#### Field: Nominal Electric Power

The electric consumption rate of the unit in watts. Electric power is considered constant whenever the unit operates. This numeric input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the supply or exhaust air streams. The default value for this field is 0.

#### Field: Supply Air Outlet Temperature Control

This alpha field determines if the heat exchanger's supply air outlet is controlled to a temperature set point when the heat exchanger is actively conditioning the supply (primary) air. The choices for this input field are Yes or No, with the default being No. When supply air outlet temperature control is used, the wheel rotational speed modulates or supply air is bypassed around the plate heat exchanger to maintain the desired setpoint temperature. A setpoint manager object is required to establish the desired set point at the supply air outlet node (reference: SetpointManager:Scheduled). When an air-side economizer is also being modeled for this air system, the heat exchanger is deactivated during economizer operation. Additionally, the set point for the supply air outlet temperature control should be equal to the economizer outdoor air temperature lower limit (reference: Controller:OutdoorAir, field Economizer Minimum Limit Dry-Bulb Temperature), however, any temperature set point may be used.

#### Field: Heat Exchanger Type

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is    Plate   . The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

#### Field: Frost Control Type

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is    None   . For modeling preheat frost control, specify    None    for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

*ExhaustAirRecirculation*: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature (defined in the next input field). The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time fraction (see *Field: Rate of Defrost Time Fraction Increase*). When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

*ExhaustOnly (supply air bypass)*: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time fraction (see *Field: Rate of Defrost Time Fraction Increase*). When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

*MinimumExhaustTemperature*: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

#### Field: Threshold Temperature

This numeric field defines the dry-bulb temperature of air which is used to initiate frost control. The default value is 1.7 &deg;C. For ExhaustAirRecirculation and ExhaustOnly frost control, the threshold temperature defines the supply (outdoor) air inlet temperature below which frost control is active. For MinimumExhaustTemperature frost control, heat exchanger effectiveness is controlled to keep the exhaust air outlet temperature from falling below this threshold temperature value.

The appropriate threshold temperature varies with exhaust (inlet) air temperature and humidity, frost control type, heat exchanger type, and whether the heat exchanger transfers sensible energy alone or both sensible and latent energy (enthalpy). Typical threshold temperatures are provided in Table 31 below. However, it is recommended that the user consult manufacturer   s information for the specific air-to-air heat exchanger being modeled.

Table 31. Typical threshold temperatures

Frost control type

Heat exchanger type

Energy exchange

Threshold temperature

Exhaust air recirculation

Plate

Sensible-only

-1.1 &deg;C (30 &deg;F)

Sensible + latent

-12.2 &deg;C (10 &deg;F)

Rotary

Sensible-only

-12.2 &deg;C (10 &deg;F)

Sensible + latent

-23.3 &deg;C (-10 &deg;F)

Exhaust only

Plate

Sensible-only

-1.1 &deg;C (30 &deg;F)

Sensible + latent

-12.2 &deg;C (10 &deg;F)

Rotary

Sensible-only

-12.2 &deg;C (10 &deg;F)

Sensible + latent

-23.3 &deg;C (-10 &deg;F)

Minimum exhaust temperature

Plate

Sensible-only

1.7 &deg;C (35 &deg;F)

Sensible + latent

1.7 &deg;C (35 &deg;F)

Rotary

Sensible-only

1.7 &deg;C (35 &deg;F)

Sensible + latent

1.7 &deg;C (35 &deg;F)

Preheat\*\*

Plate

Sensible-only

-1.1 &deg;C (30 &deg;F)

Sensible + latent

-12.2 &deg;C (10 &deg;F)

Rotary

Sensible-only

-12.2 &deg;C (10 &deg;F)

Sensible + latent

-23.3 &deg;C (-10 &deg;F)
<table>
  <tr>
    <th>Frost Control Type</th>
    <th>Heat Exchanger Type</th>
    <th>Energy Exchange</th>
    <th>Threshold Temperature</th>
  </tr>
  <tr>
    <td rowspan="4">Exhaust Air Recirculation</td>
    <td rowspan="2">Plate</td>
    <td>Sensible-only</td>
    <td>-1.1°C (30°F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="2">Rotary</td>
    <td>Sensible-only</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="4">Exhaust Only</td>
    <td rowspan="2">Plate</td>
    <td>Sensible-only</td>
    <td>-23.3&deg;C (-10&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-1.1&deg;C (30&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="2">Rotary</td>
    <td>Sensible-only</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="4">Minimum Exhaust Temperature</td>
    <td rowspan="2">Plate</td>
    <td>Sensible-only</td>
    <td>-23.3&deg;C (-10&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>1.7&deg;C (35&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="2">Rotary</td>
    <td>Sensible-only</td>
    <td>1.7&deg;C (35&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>1.7&deg;C (35&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="4">Preheat **</td>
    <td rowspan="2">Plate</td>
    <td>Sensible-only</td>
    <td>1.7&deg;C (35&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-1.1&deg;C (30&deg;F)</td>
  </tr>
  <tr>
    <td rowspan="2">Rotary</td>
    <td>Sensible-only</td>
    <td>-12.2&deg;C (10&deg;F)</td>
  </tr>
  <tr>
    <td>Sensible + latent</td>
    <td>-23.3&deg;C (-10&deg;F)</td>
  </tr>
</table>

Source: Indoor Humidity Assessment Tool, U.S. Environmental Protection Agency,[http://www.epa.gov/iaq/schooldesign/saves.html](http://www.epa.gov/iaq/schooldesign/saves.html)

\*\* To model preheat frost control, specify frost control type as None and place a heating coil in the supply inlet air stream controlled to the keep the air temperature above the frost threshold temperature.


#### Field: Initial Defrost Time Fraction

This numeric field defines the fraction of the simulation timestep when frost control will be invoked when the threshold temperature is reached. This field is only used for the ExhaustAirRecirculation and ExhaustOnly frost control types. The value for this field must be  &ge; 0 and  &le; 1. The default time fraction is 0.083 (e.g., 5 min / 60 min) which is typical for ExhaustAirRecirculation frost control. Higher initial defrost time fractions (e.g., 0.167 = 10 min / 60 min) are typically required for ExhaustOnly frost control. For best results, the user should obtain this information from the manufacturer.

#### Field: Rate of Defrost Time Fraction Increase

This numeric field defines the rate of increase in the defrost time fraction as the supply (outdoor) air inlet temperature falls below the threshold temperature. This field is only used for the ExhaustAirRecirculation and ExhaustOnly frost control types. The value for this field must be  &ge; 0. The default value is 0.012 (e.g., 0.72 min / 60 min per degree C temperature difference) which is typical for ExhaustAirRecirculation frost control. Higher values (e.g., 0.024 = 1.44 min / 60 min per degree C temperature difference) are typically required for ExhaustOnly frost control. For best results, the user should obtain this information from the manufacturer.

This value is used to determine the total defrost time fraction as follows:

Total defrost time fraction = Initial Defrost Time Fraction +

           Rate of Defrost Time Fraction Increase \* (T<sub>threshold</sub>     T<sub>supply\\ air\\ inlet</sub>)

The model does not allow the total defrost time fraction to exceed 1.0 or be less than 0.

#### Field: Economizer Lockout

This input denotes whether the heat exchanger unit is locked out (bypassed for plate type heat exchangers or the rotation is suspended for rotary type heat exchangers) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are *Yes* (meaning locked out) or *No*. The default input for this field is Yes.

Following is an example input for this heat exchanger object:

```idf
   HeatExchanger:AirToAir:SensibleAndLatent,
       OA Heat Recovery 1,         !- Name
       FanAndCoilAvailSched,       !- Availability Schedule Name
       0.4333,                     !- Nominal Supply Air Flow Rate {m3/s}
       .76,                        !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
       .68,                        !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
       .81,                        !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
       .73,                        !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
       .76,                        !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
       .68,                        !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
       .81,                        !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
       .73,                        !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
       Outside Air Inlet Node Preheated,   !- Supply Air Inlet Node Name
       Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
       Relief Air Outlet Node,     !- Exhaust Air Inlet Node Name
       Heat Recovery Secondary Outlet Node,   !- Exhaust Air Outlet Node Name
       200.0,                      !- Nominal Electric Power {W}
       No,                         !- Supply Air Outlet Temperature Control
       Plate,                      !- Heat Exchanger Type
       None;                       !- Frost Control Type
```

### HeatExchanger:AirToAir:SensibleAndLatent Outputs

* HVAC,Average,Heat Exchanger Sensible Heating Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]

* HVAC,Average,Heat Exchanger Latent Gain Rate [W]

* HVAC,Sum,Heat Exchanger Latent Gain Energy [J]

* HVAC,Average,Heat Exchanger Total Heating Rate [W]

* HVAC,Sum,Heat Exchanger Total Heating Energy [J]

* HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]

* HVAC,Average,Heat Exchanger Latent Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]

* HVAC,Average,Heat Exchanger Total Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Total Cooling Energy [J]

* HVAC,Average,Heat Exchanger Electric Power[W]

* HVAC,Sum,Heat Exchanger Electric Energy [J]

* HVAC,Average,Heat Exchanger Sensible Effectiveness[]

* HVAC,Average,Heat Exchanger Latent Effectiveness[]

* HVAC,Average,Heat Exchanger Supply Air Bypass Mass Flow Rate [kg/s]

* HVAC,Average,Heat Exchanger Exhaust Air Bypass Mass Flow Rate [kg/s] HVAC,Average,Heat Exchanger Defrost Time Fraction[]

#### Heat Exchanger Sensible Heating Rate [W]

This output is the sensible heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is heated by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Heating Energy [J]

This output is the sensible heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Gain Rate [W]

This output is the latent heating rate (humidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Heating Rate and the Heat Exchanger Sensible Heating Rate. A positive value is reported if the supply air is humidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent Gain Energy [J]

This output is the latent heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Heating Rate [W]

This output is the total heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is increased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Heating Energy [J]

This output is the total heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Sensible Cooling Rate [W]

This output is the sensible cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is cooled by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Cooling Energy [J]

This output is the sensible cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Cooling Rate [W]

This output is the latent cooling rate (dehumidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Cooling Rate and the Heat Exchanger Sensible Cooling Rate. A positive value is reported if the supply air is dehumidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent   Cooling Energy [J]

This output is the latent cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Cooling Rate [W]

This output is the total cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is decreased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Cooling Energy [J]

This output is the total cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Electric Power [W]

This output is the electric consumption rate of the unit in Watts. This rate is applicable whenever the unit operates (i.e., whenever the unit is scheduled to be available and supply and exhaust air flows exist).

#### Heat Exchanger Electric Energy [J]

This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Sensible Effectiveness []

This output is the average sensible effectiveness of the heat exchanger (excluding bypass air, if any) over the timestep being reported.

#### Heat Exchanger Latent Effectiveness []

This output is the average latent effectiveness of the heat exchanger (excluding bypass air, if any) over the timestep being reported.

#### Heat Exchanger Supply Air Bypass Mass Flow Rate [kg/s]

This output is the average mass flow rate in kg/second of the supply (primary) air stream that is bypassing the heat exchanger over the timestep being reported. This flow rate is equal to the total supply mass flow rate through the heat exchanger **unit** minus the amount passing through the supply side of the heat exchanger **core**.

#### Heat Exchanger Exhaust Air Bypass Mass Flow Rate [kg/s]

This output is the average mass flow rate in kg/second of the exhaust (secondary) air stream that is bypassing the heat exchanger over the timestep being reported. This flow rate is equal to the total exhaust mass flow rate through the heat exchanger **unit** minus the amount passing through the exhaust side of the heat exchanger **core**.

#### Heat Exchanger Defrost Time Fraction []

This output is the average fraction of the reporting timestep when frost control is being implemented.

### HeatExchanger:Desiccant:BalancedFlow

This desiccant heat exchanger object is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 151). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).

![BalancedFlowDesiccantHeatExchanger\_Schematic](media/image424.png)

Figure 151. Schematic of the Balanced Flow Desiccant Heat Exchanger

Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation timestep).

This desiccant heat exchanger object may also be specified directly in an AirLoopHVAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem (AirLoopHVAC:OutdoorAirSystem:EquipmentList) without being referenced by a compound object. If specified directly in an AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity set point placed on the process air outlet node (ref. Setpoint Managers). If no humidity set points are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.

Inputs to this model include an availability schedule name, inlet and outlet air node names, and the type and name of the heat exchanger performance data object. A description of each input field for this object is provided below.

#### Field: Name

A unique, user-assigned name for a particular balanced flow desiccant heat exchanger. Any reference to this heat exchanger by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the heat exchanger can operate during a given time period. A schedule value of less than or equal to 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Regeneration Air Inlet Node Name

The name of the HVAC system node from which the unit draws its regeneration inlet air.

#### Field: Regeneration Air Outlet Node Name

The name of the HVAC system node to which the unit sends its regeneration outlet air.

#### Field: Process Air Inlet Node Name

The name of the HVAC system node from which the unit draws its process inlet air.

#### Field: Process Air Outlet Node Name

The name of the HVAC system node to which the unit sends its process outlet air.

#### Field: Heat Exchanger Performance Object Type

This alpha field contains the type of model used to simulate the desiccant heat exchanger   s thermal performance and electrical energy use. Currently, the only valid choice is HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1.

#### Field: Heat Exchanger Performance Name

This alpha field contains the identifying name of the specific heat exchanger performance type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) that defines the performance for this heat exchanger. A single heat exchanger performance type object may be used to define performance for many HeatExchanger:Desiccant:BalancedFlow objects (i.e., the same name may be used in this input field for more than one balanced flow desiccant heat exchanger).

#### Field: Economizer Lockout

This input denotes whether the heat exchanger unit is locked out (heat exchanger rotation is suspended) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are *Yes* (meaning locked out) or *No*. Economizer lockout is typically *not* used for this type of heat exchanger. For this reason, the default input for this field is No.

Following is an example input for this heat exchanger object:

```idf
HeatExchanger:Desiccant:BalancedFlow,
  Desiccant Heat Exchanger 1,                 !- Name
  OfficeHeatCoolAvail,                               !- Availability Schedule Name
  DXSystem 1 Mixed Air Node,                   !- Regeneration Air Inlet Node Name
  DX Cooling Coil Air Inlet Node,         !- Regeneration Air Outlet Node Name
  DX Cooling Coil Air Outlet Node,       !- Process Air Inlet Node Name
  DXSystem 1 Fan Air Inlet Node,           !- Process Air Outlet Node Name
  HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1, !- Heat Exchanger Performance Object Type
  HXDesPerf1;                                                 !- Heat Exchanger Performance Name
```

### HeatExchanger:Desiccant:BalancedFlow Outputs

* HVAC,Average,Heat Exchanger Sensible Heating Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]

* HVAC,Average,Heat Exchanger Latent Gain Rate [W]

* HVAC,Sum,Heat Exchanger Latent Gain Energy [J]

* HVAC,Average,Heat Exchanger Total Heating Rate [W]

* HVAC,Sum,Heat Exchanger Total Heating Energy [J]

* HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]

* HVAC,Average,Heat Exchanger Latent Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]

* HVAC,Average,Heat Exchanger Total Cooling Rate [W]

* HVAC,Sum,Heat Exchanger Total Cooling Energy [J]

* HVAC,Average,Heat Exchanger Electric Power[W]

* HVAC,Sum,Heat Exchanger Electric Energy [J]



#### Heat Exchanger Sensible Heating Rate [W]

This output is the sensible heating rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit, the process air inlet and outlet temperatures, and the specific heat of the inlet process air. A positive value is reported if the process air is heated by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Heating Energy [J]

This output is the sensible heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Gain Rate [W]

This output is the latent heating rate (humidification) of the process air by the heat exchanger in Watts. This rate is determined by taking the difference between the heat exchanger   s total heat recovery rate and the sensible heat recovery rate. A positive value is reported if the process air is humidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent Gain Energy [J]

This output is the latent heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Heating Rate [W]

This output is the total heating rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit and the enthalpy of the air entering and leaving the process side of the unit. A positive value is reported if the enthalpy of the process air is increased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Heating Energy [J]

This output is the total heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Sensible Cooling Rate [W]

This output is the sensible cooling rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit, the process air inlet and outlet temperatures, and the specific heat of the inlet process air. A positive value is reported if the process air is cooled by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Sensible Cooling Energy [J]

This output is the sensible cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Latent Cooling Rate [W]

This output is the latent cooling rate (dehumidification) of the process air by the heat exchanger in Watts. This rate is determined by taking the difference between the heat exchanger   s total heat recovery rate and the sensible heat recovery rate. A positive value is reported if the process air is dehumidified by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Latent Cooling Energy [J]

This output is the latent cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported.

#### Heat Exchanger Total Cooling Rate [W]

This output is the total cooling rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit and the enthalpy of the air entering and leaving the process side of the unit. A positive value is reported if the enthalpy of the process air is decreased by the heat exchanger, else the rate is set to zero.

#### Heat Exchanger Total Cooling Energy [J]

This output is the total cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).

#### Heat Exchanger Electric Power [W]

This output is the average electric consumption rate of the unit in Watts. This average rate includes portions of the simulation timestep when the heat exchanger may be cycled off (i.e., average of on and off periods, as appropriate).

#### Heat Exchanger Electric Energy [J]

This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).

### HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1

This object specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. A HeatExchanger:Desiccant:BalancedFlow object will reference a HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf and AllDataSets.idf).

This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. This model is based on the following equations:

- The dry-bulb temperature of the regeneration outlet air is defined using the following equation:

<div>\[RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV\]</div>

where,

<span>\(RTO\)</span>  = Regeneration outlet air dry-bulb temperature (C)

<span>\(RWI\)</span>  = Regeneration inlet air humidity ratio (kgWater/kgDryAir)

<span>\(RTI\)</span>    = Regeneration inlet air dry-bulb temperature (C)

<span>\(PWI\)</span>  = Process inlet air humidity ratio (kgWater/kgDryAir)

<span>\(PTI\)</span>   = Process inlet air dry-bulb temperature (C)

<span>\(RFV\)</span>  = Regeneration (and process) face velocity (m/s)

- The humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:

<div>\[RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV\]</div>

where,

<span>\(RWO\)</span>  = Regeneration outlet air humidity ratio (kgWater/kgDryAir)

- The process outlet air conditions are then calculated based on the regeneration outlet air conditions (temperature or humidity ratio) calculated above, the actual regeneration inlet air conditions entering the heat exchanger, and assuming the same amount of sensible and total energy transfer across both the process and regeneration sides of the heat exchanger. The difference between the actual inlet air conditions and RTI/RWI/PTI/PWI is made here because user-defined limits for RTI/RWI/PTI/PWI may result in a difference between the actual conditions and those used in the equations shown above (see the EnergyPlus Engineering Reference for further discussion).



A description of each input field for this object is provided below.

#### Field: Name

This alpha field contains the identifying name for this set of desiccant heat exchanger performance data. Any reference to this performance data set by another object (e.g., HeatExchanger:Desiccant:BalancedFlow) will use this name.

#### Field: Nominal Air Flow Rate

The nominal air volume flow rate in cubic meters per second. This model assumes balanced air flow (i.e., the same air volume flow rate across the process and regeneration sides of the heat exchanger). The minimum value should be greater than 0. This field is autosizable.

#### Field: Nominal Air Face Velocity

This numeric field contains the nominal air velocity across the heat exchanger face area in meters per second. It is assumed that this air velocity is the same for both sides of the heat exchanger. This value, along with the Nominal Air Flow Rate sets the heat exchanger face area. With this fixed face area, the air face velocity is calculated every simulation timestep based on the actual air volume flow rate for the timestep. The minimum value should be greater than 0 and less than or equal to 6. The default value is 3.0.

#### Field: Nominal Electric Power

This numeric field contains the nominal electric consumption rate of the heat exchanger in watts. This electric power is considered constant and is consumed only when the heat exchanger operates (e.g., for all or a portion of the simulation timestep, as appropriate). This numeric input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the process or regeneration air streams. The minimum value should be greater than or equal to 0. The default value for this field is also 0.

The coefficients for the regeneration air outlet temperature equation described above are defined in the following eight fields:

#### Field: Temperature Equation Coefficient 1

The constant coefficient (B<sub>1</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 2

The coefficient (B<sub>2</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 3

The coefficient (B<sub>3</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 4

The coefficient (B<sub>4</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 5

The coefficient (B<sub>5</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 6

The coefficient (B<sub>6</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 7

The coefficient (B<sub>7</sub>) in the temperature equation shown above (RTO).

#### Field: Temperature Equation Coefficient 8

The coefficient (B<sub>8</sub>) in the temperature equation shown above (RTO).

The following 16 fields are used to establish the valid range for the dependent and independent variables associated with the coefficients defined above (B<sub>1</sub> through B<sub>8</sub>) for the regeneration outlet air temperature equation.

#### Field: Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation

The minimum allowable value of RWI in the temperature equation shown above (kgWater/kgDryAir). Values of RWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation

The maximum allowable value of RWI in the temperature equation shown above (kgWater/kgDryAir). Values of RWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Minimum Regeneration Inlet Air Temperature for Temperature Equation

The minimum allowable value of RTI in the temperature equation shown above (C). Values of RTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued.

#### Field: Maximum Regeneration Inlet Air Temperature for Temperature Equation

The maximum allowable value of RTI in the temperature equation shown above (C). Values of RTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued.

#### Field: Minimum Process Inlet Air Humidity Ratio for Temperature Equation

The minimum allowable value of PWI in the temperature equation shown above (kg/kg). Values of PWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Maximum Process Inlet Air Humidity Ratio for Temperature Equation

The maximum allowable value of PWI in the temperature equation shown above (kg/kg). Values of PWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Minimum Process Inlet Air Temperature for Temperature Equation

The minimum allowable value of PTI in the temperature equation shown above (C). Values of PTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued.

#### Field: Maximum Process Inlet Air Temperature for Temperature Equation

The maximum allowable value of PTI in the temperature equation shown above (C). Values of PTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued.

#### Field: Minimum Regeneration Air Velocity for Temperature Equation

The minimum allowable value of RFV in the temperature equation shown above (m/s). Values of RFV less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The minimum value for this input field should be greater than 0.

#### Field: Maximum Regeneration Air Velocity for Temperature Equation

The maximum allowable value of RFV in the temperature equation shown above (m/s). Values of RFV greater than the maximum will be replaced by this maximum value when calculating the regeneration outlet air temperature and a warning message will be issued. The minimum value for this input field should be greater than 0.

#### Field: Minimum Regeneration Outlet Air Temperature for Temperature Equation

The minimum value of RTO resulting from the temperature equation shown above (C). If RTO is less than this value, RTO will be replaced by this minimum value and a warning message will be issued.

#### Field: Maximum Regeneration Outlet Air Temperature for Temperature Equation

The maximum value of RTO resulting from the temperature equation shown above (C). If RTO is greater than this value, RTO will be replaced by this maximum value and a warning message will be issued.

#### Field: Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation

The minimum relative humidity of the regeneration inlet air for the temperature equation shown above (percent). If the relative humidity of the regeneration inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation

The maximum relative humidity of the regeneration inlet air for the temperature equation shown above (percent). If the relative humidity of the regeneration inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Minimum Process Inlet Air Relative Humidity for Temperature Equation

The minimum relative humidity of the process inlet air for the temperature equation shown above (percent). If the relative humidity of the process inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Maximum Process Inlet Air Relative Humidity for Temperature Equation

The maximum relative humidity of the process inlet air for the temperature equation shown above (percent). If the relative humidity of the process inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

The coefficients for the regeneration outlet air humidity ratio equation are defined in the following eight fields:

#### Field: Humidity Ratio Equation Coefficient 1

The constant coefficient (C<sub>1</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 2

The coefficient (C<sub>2</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 3

The coefficient (C<sub>3</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 4

The coefficient (C<sub>4</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 5

The coefficient (C<sub>5</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 6

The coefficient (C<sub>6</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 7

The coefficient (C<sub>7</sub>) in the humidity ratio equation shown above (RWO).

#### Field: Humidity Ratio Equation Coefficient 8

The coefficient (C<sub>8</sub>) in the humidity ratio equation shown above (RWO).



The following 16 fields are used to establish the valid range for the dependent and independent variables associated with the coefficients defined above (C<sub>1</sub> through C<sub>8</sub>) for the regeneration outlet air humidity ratio equation.

#### Field: Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation

The minimum allowable value of RWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of RWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation

The maximum allowable value of RWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of RWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation

The minimum allowable value of RTI in the humidity ratio equation shown above (C). Values of RTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.

#### Field: Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation

The maximum allowable value of RTI in the humidity ratio equation shown above (C). Values of RTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.

#### Field: Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation

The minimum allowable value of PWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of PWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation

The maximum allowable value of PWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of PWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Minimum Process Inlet Air Temperature for Humidity Ratio Equation

The minimum allowable value of PTI in the humidity ratio equation shown above (C). Values of PTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.

#### Field: Maximum Process Inlet Air Temperature for Humidity Ratio Equation

The maximum allowable value of PTI in the humidity ratio equation shown above (C). Values of PTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.

#### Field: Minimum Regeneration Air Velocity for Humidity Ratio Equation

The minimum allowable value of RFV in the humidity ratio equation shown above (m/s). Values of RFV less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The minimum value for this input field should be greater than 0.

#### Field: Maximum Regeneration Air Velocity for Humidity Ratio Equation

The maximum allowable value of RFV in the humidity ratio equation shown above (m/s). Values of RFV greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The minimum value for this input field should be greater than 0.

#### Field: Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation

The minimum value of RWO resulting from the humidity ratio equation shown above (kgWater/kgDryAir). If RWO is less than this value, RWO will be replaced by this minimum value and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation

The maximum value of RWO resulting from the humidity ratio equation shown above (kgWater/kgDryAir). If RWO is greater than this value, RWO will be replaced by this maximum value and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.

#### Field: Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation

The minimum relative humidity of the regeneration inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the regeneration inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation

The maximum relative humidity of the regeneration inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the regeneration inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation

The minimum relative humidity of the process inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the process inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

#### Field: Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation

The maximum relative humidity of the process inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the process inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.

Following is an example input for this heat exchanger performance data type object:

```idf
   HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
       HXDesPerf1,         !- Name
       1.05,                     !- Nominal Air Flow Rate {m3/s}
       3.25,                     !- Nominal Air Face Velocity {m/s}
       50.0,                     !- Nominal Electric Power {W}
       -2.53636E+00,     !- Temperature Equation Coefficient 1
       2.13247E+01,       !- Temperature Equation Coefficient 2
       9.23308E-01,       !- Temperature Equation Coefficient 3
       9.43276E+02,       !- Temperature Equation Coefficient 4
       -5.92367E+01,     !- Temperature Equation Coefficient 5
       -4.27465E-02,     !- Temperature Equation Coefficient 6
       1.12204E+02,       !- Temperature Equation Coefficient 7
       7.78252E-01,       !- Temperature Equation Coefficient 8


       0.007143,             !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       0.024286,             !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       46.111110,           !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}
       46.111112,           !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}
       0.005000,             !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation
       0.015714,             !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation
       4.583333,             !- Minimum Process Inlet Air Temperature for Temperature Equation {C}
       21.83333,             !- Maximum Process Inlet Air Temperature for Temperature Equation {C}
       2.286,                   !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}
       4.826,                   !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}
       35.0,                     !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}
       50.0,                     !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}
       5.0,                       !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
       45.0,                     !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
       80.0,                     !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}
       100.0,                   !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}
       -2.25547E+01,     !- Humidity Ratio Equation Coefficient 1
       9.76839E-01,       !- Humidity Ratio Equation Coefficient 2
       4.89176E-01,       !- Humidity Ratio Equation Coefficient 3
       -6.30019E-02,     !- Humidity Ratio Equation Coefficient 4
       1.20773E-02,       !- Humidity Ratio Equation Coefficient 5
       5.17134E-05,       !- Humidity Ratio Equation Coefficient 6
       4.94917E-02,       !- Humidity Ratio Equation Coefficient 7
       -2.59417E-04,     !- Humidity Ratio Equation Coefficient 8
       0.007143,             !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       0.024286,             !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       46.111110,           !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
       46.111112,           !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
       0.005000,             !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       0.015714,             !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       4.583333,             !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}
       21.83333,             !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}
       2.286,                   !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
       4.826,                   !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
       0.007914,             !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       0.026279,             !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       5.0,                 !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {%}
       45.0,               !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
       80.0,                   !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
       100.0;                 !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
```

### HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 Outputs

No variables are reported for this object. However, outputs are provided by the HeatExchanger:Desiccant:BalancedFlow object that references this PerformanceDataType1 object.

Group     Demand Limiting Controls
--------------------------------

Demand limiting, or demand management, is a strategy for reducing a building's demand for utilities, e.g., electricity. Utility companies typically charge a monthly fee for "demand charges" that is based on the peak demand during a certain time period. Often the peak demand charge is set by one exceptional day that is much higher than the peak demand for an average day during the month. Therefore, to save utility costs, it is in the interest of building owners to find ways to manage the demand on peak days. While demand management is generally concerned with the demand for electricity, the future will likely see demand management of other utilities, such as natural gas or water.

Demand limiting controls shut off or reduce the power to non-essential loads in order to reduce the overall building demand. Some typical controls:

- shut off or dim electric lights, equipment, or HVAC systems

- reset the thermostatic set points on HVAC systems

- reduce the load of a set of similar components by rotating one or more components "off" for a short time interval

- turn on generators to meet some or all of the building's demand.

The demand limiting controls implemented in EnergyPlus are intended to allow some of the more common demand limiting strategies. Currently, only Exterior:Lights, Lights, ElectricEquipment, ZoneControl:Thermostat, and Controller:OutdoorAir objects can be demand limited. Additional components will be demand limited in future releases.

### DemandManagerAssignmentList

The DemandManagerAssignmentList object is a high level control that makes demand limiting decisions based on a list of possible demand limiting strategies. Each demand limiting strategy is described in a separate DemandManager object. (This is structured like the relationship between the AvailabilityManagerAssignmentList and the AvailabilityManager   objects.)

Each DemandManagerAssignmentList monitors and demand limits one meter. Only electricity meters are currently allowed. In many cases, the meter will be *Electricity:Facility*. A schedule and safety factor are used to set the demand limit above which the DemandManagers become activated. The billing month schedule and demand window are also taken into account when calculating the demand limit.

DemandManagers in the list are activated based on the *Demand Manager Priority*. If the **Sequential** option is used, each manager in the list is activated in sequence from first to last until demand is reduced below the limit or until all managers are activated. If the **All** option is used, all managers are activated simultaneously to achieve the maximum demand reduction.

A DemandManager is skipped if it cannot reduce the demand. Possible reasons that a manager cannot reduce demand include:

- not enough load to limit

- not available because of its *Availability Schedule*

- already activated; load limited during a previous timestep.

#### Field: Name

The name of the DemandManagerAssignmentList object.

#### Field: Meter Name

This field references the meter that is to be monitored and demand limited. Only electricity meters are currently allowed.

#### Field: Demand Limit Schedule Name

The reference to the schedule object specifying the target demand limits [schedule values should be in Watts].

#### Field: Demand Limit Safety Fraction

This field is a multiplier that is applied to the target demand limit (above). When the metered demand exceeds (target demand limit \* safety fraction), the DemandManagers begin to limit the demand. This helps to ensure that the target limit is not exceeded.

#### Field: Billing Period Schedule Name

The reference to the schedule object that defines the monthly billing periods. The peak demand during the peak period of the billing period typically determines the demand charge. This should reference the same schedule that is used in the *Month Schedule Name* field of the UtilityCost:Tariff object. If left blank, it defaults to the regular divisions between months.

#### Field: Peak Period Schedule Name

The reference to the schedule object that defines the peak/off-peak time-of-use periods. The peak demand during the peak period of the billing period typically determines the demand charge. This should reference the same schedule that is used in the *Time of Use Period Schedule Name* field of the UtilityCost:Tariff object. A value of 1 indicates the peak period; any other value is off-peak. If left blank, it defaults to always on the peak period. The DemandManagerAssignmentList only attempts to demand limit during peak periods.

#### Field: Demand Window Length

This field is similar to the field of the same name in the UtilityCost:Tariff object. However, the user may not want to limit using the same demand window as the utility company. This field allows the user to input the number of minutes over which to calculate the current demand. The minutes are rounded to match the nearest multiple of time steps.

#### Field: Demand Manager Priority

This field indicates what logic should be used to activate the individual DemandManagers in the list. **Sequential** treats the list of DemandManagers as a sequential priority list, i.e., the first DemandManager in the list is activated first, then the second, etc., until the demand falls below the limit. **All** activates all demand managers to achieve the maximum demand reduction.

#### Field: Demand Manager Type 1

The key word defining the type of DemandManager.

#### Field: Demand Manager Name 1

The name of a DemandManager object defined elsewhere in the input file.

DemandManagers are listed by pairs of data items:   *Demand Manager Type* and *Demand Manager Name*. Ten managers are accomodated in the list by default. The IDD specification, however, is extensible and additional pairs may be added by directly editing the IDD.

An example IDF showing how this object is used is provided below:

```idf
   DemandManagerAssignmentList,
       Demand Manager,                   !- Name
       Electricity:Facility,       !- Meter Name
       Limit Schedule,                   !- Demand Limit Schedule Name
       1.0,                                         !- Demand Limit Safety Fraction
       ,                                               !- Billing Period Schedule Name
       ,                                               !- Peak Period Schedule Name
       15,                                           !- Demand Window Length {minutes}
       Sequential,                           !- Demand Manager Priority
       DemandManager:ExteriorLights,   !- DemandManager 1 Object Type
       Ext Lights Manager,           !- DemandManager 1 Name
       DemandManager:ElectricEquipment,   !- DemandManager 2 Object Type
       Eq Mgr Stage 1,                   !- DemandManager 2 Name
       DemandManager:ElectricEquipment,   !- DemandManager 3 Object Type
       Eq Mgr Stage 2,                   !- DemandManager 3 Name
       DemandManager:ElectricEquipment,   !- DemandManager 4 Object Type
       Eq Mgr Stage 3,                   !- DemandManager 4 Name
       DemandManager:Lights,       !- DemandManager 5 Object Type
       Lights Manager,                   !- DemandManager 5 Name
       DemandManager:Thermostats,   !- DemandManager 6 Object Type
       Thermostats Manager;         !- DemandManager 6 Name
```



### DemandManagerAssignmentList Outputs

The following output variables are reported for the DemandManagerAssignmentList object:

* Zone,Average,Demand Manager Meter Demand Power [W]

* Zone,Average,Demand Manager Average Demand Power [W]

* Zone,Average,Demand Manager Peak Demand Power [W]

* Zone,Average,Demand Manager Scheduled Limit Power [W]

* Zone,Average,Demand Manager Demand Limit Power [W]

* Zone,Average,Demand Manager Avoided Demand [W]

* Zone,Average,Demand Manager Over Limit Power [W]

* Zone,Sum,Demand Manager Over Limit Time [hr]

* Zone,Sum,Demand Manager Exterior Energy Iteration Count []

* Zone,Sum,Demand Manager Heat Balance Iteration Count []

* Zone,Sum,Demand Manager HVAC Iteration Count []



#### Demand Manager Meter Demand Power [W]

The current demand for the designated meter.

#### Demand Manager Average Demand Power [W]

The current demand for the designated meter averaged over the *Demand Window Length*.

#### Demand Manager Peak Demand Power [W]

The peak demand in the billing month so far.

#### Demand Manager Scheduled Limit Power [W]

The scheduled target demand limit from the *Demand Limit Schedule*.

#### Demand Manager Demand Limit Power [W]

The actual demand limit after multiplication by the *Demand Limit Safety Fraction*.

#### Demand Manager Avoided Demand [W]

The demand that was avoided by the active DemandManagers.

#### Demand Manager Over Limit Power [W]

The difference between the demand limit and the average demand.

#### Demand Manager Over Limit Time [hr]

The number of hours that the demand limit was exceeded.

#### Demand Manager Exterior Energy Iteration Count []

The number times that the exterior energy use was resimulated for demand limiting.

#### Demand Manager Heat Balance Iteration Count []

The number times that the zone heat balance was resimulated for demand limiting.

#### Demand Manager HVAC Iteration Count []

The number times that the HVAC system was resimulated for demand limiting.

### DemandManager:ExteriorLights

The DemandManager:ExteriorLights object is used for demand limiting Exterior:Lights objects.

#### Field: Name

The name of the DemandManager:ExteriorLights object.

#### Field: Availability Schedule Name

The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Limit Control

This field specifies the type of limiting control. The **Fixed** option reduces the power to the controlled loads by a fixed amount determined by the *Maximum Limit Fraction* field. The **Off** option disables the DemandManager in the simulation.

#### Field: Minimum Limit Duration

The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.

#### Field: Maximum Limit Fraction

This field specifies a fraction of the *Design Level* power for the load that determines the lowest allowable power level. With *Limit Control* set to **Fixed**, the power is reduced to *Maximum Limit Fraction \* Design Level* whenever the manager is activated. For example, if the *Maximum Limit Fraction* is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A *Maximum Limit Fraction* of zero means that the load can be shut off entirely.

#### Field: Limit Step Change

NOT YET IMPLEMENTED.

#### Field: Selection Control

This field specifies which loads are selected to be limited. The **All** option simultaneously limits all of the loads listed in this DemandManager. The **RotateMany** option limits all loads except for one which rotates sequentially through the loads listed. The **RotateOne** limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the *Rotation Duration* field.

#### Field: Rotation Duration

If the **RotateOne** or **RotateMany** option is used for *Selection Control*, this field sets the time interval [minutes] between rotations.

#### Field: Exterior Lights 1-10 Name

The names of Exterior:Lights objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.

Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.

An example IDF showing how this object is used is provided below:



```idf
   DemandManager:ExteriorLights,
       Ext Lights Manager,           !- Name
       ,                                               !- Availability Schedule Name
       Fixed,                                     !- Limit Control
       60,                                           !- Minimum Limit Duration {minutes}
       0.0,                                         !- Maximum Limit Fraction
       ,                                               !- Limit Step Change
       All,                                         !- Selection Control
       ,                                               !- Rotation Duration {minutes}
       Exterior Lights;                 !- Exterior Lights 1 Name
```



### DemandManager:ExteriorLights Outputs

There are no output variables reported for the DemandManager:ExteriorLights object.



### DemandManager:Lights

The DemandManager:Lights object is used for demand limiting Lights objects.

#### Field: Name

The name of the DemandManager:Lights object.

#### Field: Availability Schedule Name

The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Limit Control

This field specifies the type of limiting control. The **Fixed** option reduces the power to the controlled loads by a fixed amount determined by the *Maximum Limit Fraction* field. The **Off** option disables the DemandManager in the simulation.

#### Field: Minimum Limit Duration

The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.

#### Field: Maximum Limit Fraction

This field specifies a fraction of the *Design Level* power for the load that determines the lowest allowable power level. With *Limit Control* set to **Fixed**, the power is reduced to *Maximum Limit Fraction \* Design Level* whenever the manager is activated. For example, if the *Maximum Limit Fraction* is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A *Maximum Limit Fraction* of zero means that the load can be shut off entirely.

#### Field: Limit Step Change

NOT YET IMPLEMENTED.

#### Field: Selection Control

This field specifies which loads are selected to be limited. The **All** option simultaneously limits all of the loads listed in this DemandManager. The **RotateMany** option limits all loads except for one which rotates sequentially through the loads listed. The **RotateOne** limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the *Rotation Duration* field.

#### Field: Rotation Duration

If the **RotateOne** or **RotateMany** option is used for *Selection Control*, this field sets the time interval [minutes] between rotations.

#### Field: Lights 1-10 Name

The names of Lights objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.

Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.

If a global lights statement is used (Ref: Lights), then only that name need be entered and the demand limiting will be applied to all the zones for that lighting. If only one of a set of zones from a global lights statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of Lights Global Object&gt;.

An example IDF showing how this object is used is provided below:



```idf
   DemandManager:Lights,
       Lights Manager,                   !- Name
       ,                                               !- Availability Schedule Name
       Fixed,                                     !- Limit Control
       60,                                           !- Minimum Limit Duration {minutes}
       0.5,                                         !- Maximum Limit Fraction
       ,                                               !- Limit Step Change
       All,                                         !- Selection Control
       ,                                               !- Rotation Duration {minutes}
       Space1-1 Lights 1,             !- Lights 1 Name
       Space2-1 Lights 1,             !- Lights 2 Name
       Space3-1 Lights 1,             !- Lights 3 Name
       Space4-1 Lights 1,             !- Lights 4 Name
       Space5-1 Lights 1;             !- Lights 5 Name
```




### DemandManager:Lights Outputs

There are no output variables reported for the DemandManager:Lights object.



### DemandManager:ElectricEquipment

The DemandManager:ElectricEquipment object is used for demand limiting ElectricEquipment objects.

#### Field: Name

The name of the DemandManager:ElectricEquipment object.

#### Field: Availability Schedule Name

The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Limit Control

This field specifies the type of limiting control. The **Fixed** option reduces the power to the controlled loads by a fixed amount determined by the *Maximum Limit Fraction* field. The **Off** option disables the DemandManager in the simulation.

#### Field: Minimum Limit Duration

The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.

#### Field: Maximum Limit Fraction

This field specifies a fraction of the *Design Level* power for the load that determines the lowest allowable power level. With *Limit Control* set to **Fixed**, the power is reduced to *Maximum Limit Fraction \* Design Level* whenever the manager is activated. For example, if the *Maximum Limit Fraction* is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A *Maximum Limit Fraction* of zero means that the load can be shut off entirely.

#### Field: Limit Step Change

NOT YET IMPLEMENTED.

#### Field: Selection Control

This field specifies which loads are selected to be limited. The **All** option simultaneously limits all of the loads listed in this DemandManager. The **RotateMany** option limits all loads except for one which rotates sequentially through the loads listed. The **RotateOne** limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the *Rotation Duration* field.

#### Field: Rotation Duration

If the **RotateOne** or **RotateMany** option is used for *Selection Control*, this field sets the time interval [minutes] between rotations.

#### Field: Electric Equipment 1-10 Name

The names of ElectricEquipment objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.

Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.

If a global Electric Equipment statement is used (Ref: ElectricEquipment), then only that name need be entered and the demand limiting will be applied to all the zones for that equipment. If only one of a set of zones from a global electric equipment statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of ElectricEquipment Global Object&gt;.

An example IDF showing how this object is used is provided below:

```idf
   DemandManager:ElectricEquipment,
       Eq Mgr Stage 3,                   !- Name
       ,                                               !- Availability Schedule Name
       Fixed,                                     !- Limit Control
       60,                                           !- Minimum Limit Duration {minutes}
       0.0,                                         !- Maximum Limit Fraction
       ,                                               !- Limit Step Change
       All,                                         !- Selection Control
       ,                                               !- Rotation Duration {minutes}
       Space5-1 ElecEq 1;             !- Electric Equipment 1 Name
```



### DemandManager:ElectricEquipment Outputs

There are no output variables reported for the DemandManager:ElectricEquipment object.



### DemandManager:Thermostats

The DemandManager:Thermostats object is used for demand limiting ZoneControl:Thermostat objects.

#### Field: Name

The name of the DemandManager:Thermostats object.

#### Field: Availability Schedule Name

The reference to the schedule object specifying the availability of the DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Reset Control

This field specifies the type of limiting control. The **Fixed** option resets the thermostats to a fixed temperature determined by the *Maximum Heating Setpoint Reset* and *Maximum Cooling Setpoint Reset* fields. The **Off** option disables the DemandManager in the simulation.

#### Field: Minimum Reset Duration

The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents thermostats from resetting on and off every time step.

#### Field: Maximum Heating Setpoint Reset

This field specifies the thermostat heating setpoint temperature [C] that represents the largest allowable temperature reset or setback. With *Reset Control* set to **Fixed**, the setpoint temperature is reset to the *Maximum Heating Setpoint Reset* whenever the manager is activated. For example, if the heating setpoint is normally 22 C and the *Maximum Heating Setpoint Reset* is 20 C, then the setpoint is reset to 20 C when limiting.

#### Field: Maximum Cooling Setpoint Reset

This field specifies the thermostat cooling setpoint temperature [C] that represents the largest allowable temperature reset or setback. With *Reset Control* set to **Fixed**, the setpoint temperature is reset to the *Maximum Cooling Setpoint Reset* whenever the manager is activated. For example, if the cooling setpoint is normally 22 C and the *Maximum Cooling Setpoint Reset* is 24 C, then the setpoint is reset to 24 C when limiting.

#### Field: Reset Step Change

NOT YET IMPLEMENTED.

#### Field: Selection Control

This field specifies which loads are selected to be limited. The **All** option simultaneously limits all of the loads listed in this DemandManager. The **RotateMany** option limits all loads except for one which rotates sequentially through the loads listed. The **RotateOne** limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the *Rotation Duration* field.

#### Field: Rotation Duration

If the **RotateOne** or **RotateMany** option is used for *Selection Control*, this field sets the time interval [minutes] between rotations.

#### Field: Thermostat 1-10 Name

The names of ZoneControl:Thermostat objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.

Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.

If a global thermostat statement is used (Ref: ZoneControl:Thermostat), then only that name need be entered and the demand limiting will be applied to all the zones for that thermostatic control. If only one of a set of zones from a global thermostat statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of Thermostat Global Object&gt;.

An example IDF showing how this object is used is provided below:



```idf
   DemandManager:Thermostats,
       Thermostats Manager,         !- Name
       ,                                               !- Availability Schedule Name
       Fixed,                                     !- Reset Control
       60,                                           !- Minimum Reset Duration {minutes}
       19,                                           !- Maximum Heating Setpoint Reset {C}
       26,                                           !- Maximum Cooling Setpoint Reset {C}
       ,                                               !- Reset Step Change
       All,                                         !- Selection Control
       ,                                               !- Rotation Duration {minutes}
       SPACE1-1 Control,               !- Thermostat 1 Name
       SPACE2-1 Control,               !- Thermostat 2 Name
       SPACE3-1 Control,               !- Thermostat 3 Name
       SPACE4-1 Control,               !- Thermostat 4 Name
       SPACE5-1 Control;               !- Thermostat 5 Name
```


### DemandManager:Thermostats Outputs

There are no output variables reported for the DemandManager:Thermostats object.


### DemandManager:Ventilation

The DemandManager:Ventilation object is used for limiting the ventilation rate calculated from the Controller:OutdoorAir object.

#### Field: Name

The name of the DemandManager:Ventilation object.

#### Field: Availability Schedule Name

The reference to the schedule object specifying the availability of this demand manager. A schedule value of zero indicates that this demand response (DR) is not applicable for that time period. A schedule greater than zero indicates that the demand response applies during the time period. If this field is blank, the schedule has values of one for all time period.

#### Field: Limit Control

This field specifies the type of limiting control. There are three options. The **FixedRate** option reduces the ventilation to a specified air flow rate. The **ReductionRatio** specifies the multiplier of the ventilation rate. The **Off** option disables the demand manager in the simulation.

#### Field: Minimum Limit Duration

The minimum amount of time [minutes] that the demand manager will continue to demand limit after being activated. This prevent loads from turning on and off every time step.

#### Field: Fixed Rate

This field specifies the amount of fixed ventilation rate when the demand manager is active and *FixedRate* limit control is applied. The unit is m3/s.

#### Field: Reduction Ratio

This field specifies the multiplier of the ventilation rate when the demand manager is active and *ReductionRatio* limit control is applied.

#### Field: Limit Step Change

NOT YET IMPLEMENTED.

#### Field: Selection Control

This field specifies which loads (ventilation rates) are selected to be limited. The **All** option simultaneously limits all of the loads listed in the demand manager. The **RotateMany** option limits all loads except for one which rotates sequentially through the loads listed. The **RotateOne** limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the *Rotation Duration* field.

#### Field: Rotation Duration

If the **RotateOne** of **RotateMany** option is used for *Selection Control*, this field sets the time interval [minues] between rotations.

#### Field: Controller Outdoor Air 1-10 Name

The names of Controller:OutdoorAir objects defined elsewhere in the input file. These are the ventilation rates to be limited by this demand manager. Then objects are accommodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.

An example IDF showing how this object is used is provided below:



```idf
   DemandManager:Ventilation,
       Ventilation Manager,         !- Name
       ,                            !- Availability Schedule Name
       ReductionRatio,              !- Reset Control
       60,                          !- Minimum Limit Duration {minutes}
       ,                            !- Fixed Rate {m3/s}
       0.5,                         !- Reduction Ratio
       ,                            !- Limit Step Change
       All,                         !- Selection Control
       ,                            !- Rotation Duration {minutes}
       OA Controller 1;             !- Controller:OutdoorAir Name
```


### DemandManager:Ventilation Outputs

There are no output variables reported for the DemandManager:Ventilation object.


Group -- Electric Load Center-Generator Specifications
------------------------------------------------------

### ElectricLoadCenter:Transformer

This object is used to model the energy losses of transformers when they are used to transfer electricity from the grid to a building (as distribution transformers) or transfer electricity from onsite generators to the grid. Distribution transformers reduce the voltage on utility distribution lines (34.5 kV or less) to a lower secondary voltage (600 V or less) suitable for customer equipment. According to the medium used for cooling and insulation, distribution transformers can be classified into liquid-immersed and dry type transformers. According to the input voltages, distribution transformers can be classified into medium-voltage (between 600 V and 34.5kV) and low-voltage transformer (less than 600 V). The transformers used to output the surplus electricity from onsite generators to the grid usually match the cogeneration voltage to the grid. This object can be used for all types of distribution transformers and the transformers used to output electricity from onsite generators to the grid, but the model defaults applies to the low-voltage dry type transformers because they are the most common type found in commercial and industrial facilities.

Energy losses in transformers consist of the no load (core) loss and the load (winding) loss. The no load loss comes primarily from the switching of the magnetic fields in the core material. It is roughly constant and exists continuously in the core material as long as the transformer is energized. The load loss comes from the electrical resistance in the windings when there is a load on the transformer. The load loss is proportional to the load squared with a small temperature correction. The energy losses at a given load depend on the transformer   s performance. This object provides the user two alternative ways to indicate the transformer   s performance. First, the user can provide the no load loss and load loss at rated conditions. Second, the user can provide the nameplate efficiency and the corresponding reference conditions. The detailed algorithms to calculate the energy losses are described in the Engineering Reference.

The user needs to specify which loads are connected to the transformer. This is achieved in different manners depending on the transformer usage. For a distribution transformer, the user needs to provide a number of electric meters wired to that transformer. The input object can currently accommodate up to ten meters, but it is extensible by modifying the Energy+.idd entry. For a transformer used to output electricity from onsite generators to the grid, the user needs to indicate the transformer name in the served electric load center.



#### Field: Availability Schedule Name

This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the transformer. A schedule value greater than 0 (usually 1 is used) indicates that the transformer is available to convert AC power from one voltage to another. A value less than or equal to 0 (usually 0 is used) denotes that the transformer is not available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Transformer Usage

This field indicates one of the two supported transformer application types: PowerInFromGrid and PowerOutFromOnsiteGeneration. The first type of transformer is used to step down voltage from the electricity grid to a building. The second type of transformer is used to match voltage from building onsite generators to the electricity grid.

#### Field: Zone Name

This field contains the name of the thermal zone where the transformer is located. Entering a valid name of zone here will direct EnergyPlus to include the transformer   s losses as heat gains to the named thermal zone. If the transformer is not within a thermal zone, this field can be left blank and the thermal energy associated with transformer losses is removed from the building model.

#### Field: Radiative Fraction

This field contains the fraction of transformer   s losses that enter the zone as long-wave thermal radiation. This numeric filed should have a value between 0.0 and 1.0. The balance of the losses is convective. This field is not used if the previous field for zone name is left blank.

#### Field: Rated Capacity

This field defines the rated capacity of the transformer in VA.

#### Field: Phase

This field indicates whether the transformer is a single phase or three phase type. The two alternative values are 1 or 3. The default is 3. This field is currently not used in the model.

#### Field: Conductor Material

This field specifies the winding material used by the transformer. There are two options: Copper and Aluminum. The choice will determine the thermal coefficient of resistance used to calculate the temperature correction factor for the transformer load losses. The default is Aluminum.

#### Field: Full Load Temperature Rise

This numeric field defines the temperature rise of the windings above the ambient temperature, when the transformer is loaded at its nameplate rating. For liquid-immersed distribution transformers, the full load temperature rise usually takes the value of 65  &deg;C. For dry-type transformers, the temperature rise usually takes three optional values: 80, 115 and 150  &deg;C. This field accepts any value between the minimum (50  &deg;C) and the maximum (180  &deg;C). The default is 150  &deg;C.

#### Field: Fraction of Eddy Current Losses

This field defines the fraction of load losses resulting from the eddy currents. Transformer   s load losses comprise two parts: the ohmic loss due to the current flowing in the resistance of the windings and the eddy and stray losses due to the eddy currents. This field indicates the fraction of the load losses due to the eddy currents. This numeric field should have a value between 0.0 and 1.0. The default is 0.1.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify the transformer performance:    RatedLosses    or    NominalEfficiency   . If this field is left blank in the input data file, the default input method is assumed to be    RatedLosses   . If the method    NominalEfficiency    is selected, the user must enter the fields for the nameplate efficiency and the corresponding reference coditions as described below. If the method    RatedLosses    is selected, then the fields for rated no load loss and load loss must be entered as described below.

#### Field: Rated No Load Loss

This field defines the no load loss (W) at rated load and conditions. The no load loss is roughly constant and exists whenever the transformer is energized. The no load loss is also called the core loss. This field is used only if the field of Performance Input Method is specified as    RatedLosses   .

#### Field: Rated Load Loss

This field defines the load loss (W) at rated load and conditions. The load loss varies with the square of the load being served by the transformer. The load loss is also called the winding loss because the load loss occurs in the primary and secondary windings around the core. This field is used only if the field of Performance Input Method is specified as    RatedLosses   .

#### Field: Nameplate Efficiency

This field contains the value for transformer efficiency at a given per unit load and specified reference temperature. This field is used only if the field of Performance Input Method is specified as    NominalEfficiency   . The default is 0.98.

#### Field: Per Unit Load for Nameplate Efficiency

This field defines the percentage of the rated capacity at which the nameplate efficiency is measured. According to the NEMA (National Electrical Manufactures Association) Standard TP-1, the per unit load takes the value of 0.35 for dry-type distribution transformers and it takes the value of 0.50 for liquid-filled distribution transformers. The default is 0.35.

#### Field: Reference Temperature for Nameplate Efficiency

This field defines the conductor temperature at which the nameplate efficiency is measured. This field is used only if the field of Performance Input Method is specified as    NominalEfficiency   . According to the NEMA Standard TP-1, the reference temperature takes the value of 75  &deg;C for dry-type distribution transformers and it takes the value of 55  &deg;C for liquid-filled distribution transformers. The default is 75  &deg;C.

#### Field: Per Unit Load for Maximum Efficiency

This field defines the percentage of the rated capacity at which the maximum efficiency is obtained. This field is used only if the field of Performance Input Method is specified as    NominalEfficiency   . A blank field indicates that it takes the same value as the per unit load for nameplate efficiency.

#### Field: Consider Transformer Loss for Utility Cost

This field indicates whether the transformer losses are considered to calculate utility cost. In some cases, the transformer losses are required but they are not part of the energy consumption for utility cost calculation. For example, the transformer is owned by the utility company but it locates in the building. In this case, it might be desired to model transformer energy losses for HVAC operation but the energy losses will not be accounted for utility cost.

#### Field: Electric Meter 1-10 Name

A transformer may serve different loads such as plug loads, some lighting loads, and some HVAC equipment loads. The user needs to specify which loads are connected to the transformer. This is achieved by providing a list of electric meters wired to the transformer. The input object can currently accommodate up to ten meters, but it is extensible by modifying the Energy+.idd entry. Any valid electric meter name can be used here to wire to the transformer loads. Many different meters are automatically generated by the program and will depend on the objects used throughout the input file. The typical process of determining the exact name to enter in this field involves doing an initial run of EnergyPlus and then examining the \*.mdd file which will list the meters and their resulting names. A custom meter is also supported. The meter must have electricity as its resource type.

An example input of the ElectricLoadCenter:Transformer input is:



```idf
   ElectricLoadCenter:Transformer,
       Transformer 1,                       !-Name
       Always On,                               !- Availability Schedule Name
       PowerInFromGrid,                   !- Transformer Usage
       ,                                                 !- Zone Name
       ,                                                 !-Radiative Fraction
       15000,                                       !- Nameplate Rating {VA}
       3,                                               !- Phase
       Aluminum,                                 !- Conductor Material
       150,                                           !- Full Load Temperature Rise { &deg;C}
       0.1,                                           !- Fraction of Eddy Current Losses
       NominalEfficiency,               !- Performance Input Method
       ,                                                 !- Rated No Load Loss {W}
       ,                                                 !- Rated Load Loss {W}
       0.985,                                       !- Nameplate Efficiency
       0.35,                                         !- Per Unit Load for Nameplate Efficiency
       75,                                             !- Reference Temperature for Nameplate Efficiency { &deg;C}
       ,                                                 !- Per Unit Load for Maximum Efficiency
       Yes,                                           !- Consider Transformer Loss for Utility Cost
       Electricity:Building;         !- Meter 1 Name


   Schedule:Compact,
       Always On,                             !- Name
       Fraction,                               !- ScheduleType
       Through: 12/31,                   !- Field #1
       For: AllDays,                       !- Field #2
       Until: 24:00,                       !- Field #3
       1.0;                                         !- Field #4
```



### ElectricLoadCenter:Transformer Outputs

* HVAC,Average,Transformer Efficiency[]

* HVAC,Average,Transformer Output Electric Power[W]

* HVAC,Sum,Transformer Output Elecric Energy [J]

* HVAC,Average,Transformer Input Electric Power[W]

* HVAC,Sum,Transformer Input Electric Energy [J]

* HVAC,Average,Transformer No Load Loss Rate [W]

* HVAC,Sum,Transformer No Load Loss Energy [J]

* HVAC,Average,Transformer Load Loss Rate [W]

* HVAC,Sum,Transformer Load Loss Energy [J]

* HVAC,Average,Transformer Thermal Loss Rate [W]

* HVAC,Sum,Transformer Thermal Loss Energy [J]

* HVAC,Sum,Transformer Distribution Electric Loss Energy [J]

* HVAC,Sum,Transformer Cogeneration Electric Loss Energy [J]

#### Transformer Efficiency

This output field is the efficiency at which the distribution transformer changes alternating current from the higher primary voltage to a lower secondary voltage. The efficiency is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.

#### Transformer Output Electric Power [W]

#### Transformer Output Elecric Energy [J]

These outputs are the total electricity power or energy provided by the transformer. They are equal to the metered loads which are wired to the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for power) or summed (for energy) for the timestep being reported.

#### Transformer Input Electric Power [W]

#### Transformer Input Electric Energy [J]

These outputs are the total electricity power or energy fed into the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for power) or summed (for energy) for the timestep being reported.

#### Transformer No Load Loss Rate [W]

#### Transformer No Load Loss Energy [J]

These outputs are the no load loss occurred in the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.

#### Transformer Load Loss Rate [W]

#### Transformer Load Loss Energy [J]

These outputs are the load loss occurred in the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.

#### Transformer Thermal Loss Rate [W]

#### Transformer Thermal Loss Energy [J]

These outputs are the total energy losses occurred in the transformer. They are equal to the sum of the no load loss and the load loss. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.

#### Transformer Distribution Electric Loss Energy [J]

This output is the total energy losses occurred in the transformer when it is used for input power from grid to building. It is set as zero if the transformer is used to transfer energy from onsite power generators to the electricity grid. This output is also added to a meter with ResourceType = Electricity, GroupKey = System.

#### Transformer Cogeneration Electric Loss Energy   [J]

This output is the total energy losses occurred in the transformer when it is used for input onsite cogeneration to the grid. It is set as zero if the transformer is used to transfer the electricity grid to building. This output is also added to a meter with ResourceType = ElectricityProduced, EndUseKey = Cogeneration, GroupKey = System.

### ElectricLoadCenter:Distribution

ElectricLoadCenter:Distribution objects are used to include on-site electricity generators in a simulation. The electric load center dispatches generators according to operation schemes and tracks and reports the amount of electricity generated and purchased. When using on-site generators, the program provides a    net    report where the total electricity used is reduced by the amount generated on site. Electrical demand tracking is done by the internal or custom meters used by EnergyPlus for reporting. The thermal demand tracking uses internal load calculations from the plant simulation. The dispatching of different generators is based on expectations based on their nominal/rated electric power output. If the current conditions are such that the generator model determines that generation was higher or lower, then the results of the dispatch may differ from expectations.

Multiple different ElectricLoadCenter:Distribution objects can be included in an input file.   A great deal of flexibility is available by mixing different load centers and operating schemes. If multiple load centers are used, the supervisory control will dispatch generators sequentially across the load centers.   Therefore, the order of these input objects in the IDF file becomes important with the generators associated with first load center in the file being the first to be managed.   A certain amount of caution is needed to avoid conflicting operating schemes.

The electricity produced from photovoltaic arrays will be reported in the electricity produced output variable and will reduce the demand that the generators will try to meet for that timestep.

#### Field: Name

This alpha field contains the identifying name for the electric load center.

#### Field: Generator List Name

This alpha field contains the identifying name for the list of generators in the set.

#### Field: Generator Operation Scheme Type

This alpha field specifies the type of operating scheme for the generator set. The available operating schemes are    Baseload,       DemandLimit,       TrackElectrical,       TrackSchedule,       TrackMeter,       FollowThermal,    and    FollowThermalLimitElectrical.    The Baseload scheme operates the generators at their rated (requested) electric power output when the generator is scheduled ON (ref. ElectricLoadCenter:Generators). The Baseload scheme requests all generators scheduled ON (available) to operate, even if the amount of electric power generated exceeds the total facility electric power demand. The DemandLimit scheme limits the amount of purchased electrical from the utility to the amount specified in the input object. The DemandLimit scheme tries to have the generators meet all of the demand above the purchased electric limit set by the user in the next field. The TrackElectrical scheme tries to have the generators meet all of the electrical demand for the building. The TrackSchedule scheme tries to have the generators meet all of the electrical demand determined in a user-defined schedule. The TrackMeter scheme tries to have the generators meet all the electrical demand from a meter, which could also be a user-defined custom meter.

The DemandLimit, TrackElectrical, TrackSchedule, and TrackMeter schemes will sequentially load the available generators. All demand not met by available generator capacity will be met by purchased electrical. Therefore, if DemandLimit, TrackElectrical, TrackSchedule, or TrackMeter is utilized and the available generators are not enough to meet demand, then purchased electrical will offset the difference. If a generator is needed in the simulation for a small load and it is less than the minimum part load ratio the generator will operate at the minimum part load ratio and the excess will either reduce demand or the excess energy will be available for returning to the electric grid.

The FollowThermal and FollowThermalLimitElectrical schemes are for heat following cogeneration and run the generators to meet the thermal demand.   The FollowThermal schemes allow excess electrical generation to be exported to the grid, while the FollowThermalLimitElectrical scheme restricts generator output to a maximum of the building   s current electrical demand (so that no electricity is exported).   The thermal demand is determined from the plant modeling and depends on the flow requested by other components on the demand side of the plant loop, the loop temperatures, and the loop temperature set point.   The electric load center converts the thermal load to an electrical load using a nominal ratio of the thermal to electrical power production for each generator.   For these schemes, the generator needs to be connected to the supply side of a plant loop and   components that request hot water need to be on the demand side of the plant loop.   This is different than the usual configuration for electrical following schemes where the generator is put on the demand side and request flow for the purposes of cooling the generator.   Therefore a switch from one of the electrical-based operating schemes to one of the thermal-based operating schemes requires a substantial change in plant topology.

If the load center includes electrical storage, then the choice of operating schemes will also affect how storage is managed.

#### Field: Demand Limit Scheme Purchased Electric Demand Limit

This numerical field is the user input for the demand limit above which the generators will try and meet the entire electrical load on the building minus the photovoltaic array if available.

#### Field: Track Schedule Name Scheme Schedule Name

This alpha field is the user input for the name of a schedule defined elsewhere in the input file that contains values for the    demand    loads placed on the generator(s). The schedule values should be in Watts.

#### Field: Track Meter Scheme Meter Name

This alpha field is the user input for the name of a meter. Any valid meter name can be used here to control the loads that the generator(s) will try to meet. Many different meters are automatically generated by the program and will depend on the objects used throughout the input file. The typical process of determining the exact name to enter in this field involves doing an initial run of EnergyPlus and then examining the \*.rdd file which will list the meters and their resulting names. The \*.mtd file will also be useful to understand what exactly is included in a meter. The user can also use the Output:CustomMeter objects to redefine meter names and to control what electrical loads are included on them in a flexible manner.

#### Field: Electrical Buss Type

This alpha field is used to describe how the electric load center is configured with respect to any power conditioning and/or storage equipment. There are five configurations for load centers available by using one of these keywords:

- AlternatingCurrent

- AlternatingCurrentWithStorage

- DirectCurrentWithInverter

- DirectCurrentWithInverterDCStorage

- DirectCurrentWithInverterACStorage

AlternatingCurrent is the default.   All the generators connected to a specific load center need to be of the same type (all AC or all DC).   If the generators are DC, then an inverter is needed to convert the DC to AC.   If there are DC generators and a DC electrical storage device on the buss along with an inverter, then use DirectCurrentWithInverterDCStorage in this field.   See the Engineering Reference for more information including diagrams of the load center configurations.

#### Field: Inverter Object Name

This field is used to identify the inverter connected to this load center (if any).   This field is only used if the Electrical Buss Type is set to DirectCurrentWithInverter and should contain the user-defined name of an inverter object.   There are three types of inverter models available  -see ElectricLoadCenter:Inverter:Simple, ElectricLoadCenter:Inverter:LookUpTable,   or ElectricLoadCenter:Inverter:FunctionOfPower.   Enter the name of one of these types of inverter objects defined elsewhere in the input file.

#### Field: Electrical Storage Object Name

This field is used to identify the electrical storage connected to this load center (if any).   This field is only used if the Electrical Buss Type is set to DirectCurrentWithInverterDCStorage or DirectCurrentWithInverterACStorage.   Enter the name of an ElectricLoadCenter:Storage:* object defined elsewhere in the input file.

#### Field: Transformer Object Name

This field is used to identify the transformer connected to this load center (if any). This field can be used for any electrical buss types. Enter the name of an ElectricLoadCenter:Transformer object defined elsewhere in the input file.

Examples of this object are:

```idf
ElectricLoadCenter:Distribution,
       SOFC Electric Load Center,   !- Name
       Micro-Generators,               !- Generator List Name
       Baseload,                               !- Generator Operation Scheme Type
       0.0,                                         !- Demand Limit Scheme Purchased Electric Demand Limit {W}
       ,                                               !- Track Schedule Name Scheme Schedule Name
       ,                                               !- Track Meter Scheme Meter Name
       AlternatingCurrent,           !- Electrical Buss Type
       ,                                               !- Inverter Object Name
       ;                                               !- Electrical Storage Object Name


   ElectricLoadCenter:Distribution,
       Electric Load Center,       !- Name
       Backup Generators,             !- Generator List Name
       DemandLimit,                         !- Generator Operation Scheme Type
       10000.0,                                 !- Demand Limit Scheme Purchased Electric Demand Limit {W}
       ,                                               !- Track Schedule Name Scheme Schedule Name
       ,                                               !- Track Meter Scheme Meter Name
       AlternatingCurrent,           !- Electrical Buss Type
       ,                                               !- Inverter Object Name
       ;                                               !- Electrical Storage Object Name
```

### ElectricLoadCenter:Distribution Outputs

There are three levels of results reporting related to electric load centers and generators.   The top level of reporting provides results across the whole building and all the different electric load centers and generators.   The second level of reporting provides results for individual load centers.   The third level is for each type of generator (see individual generator descriptions).   This section discusses the first two levels.

The whole-building summary output variables are:

* HVAC,Average,Facility Total Produced Electric Power [W]

* HVAC,Sum,Facility Total Produced Electric Energy [J]

* HVAC,Average,Facility Total Purchased Electric Power [W]

* HVAC,Sum,Facility Total Purchased Electric Energy [J]

* HVAC,Average,Facility Total Building Electric Demand Power [W]

* HVAC,Average,Facility Total HVAC Electric Demand Power [W]

* HVAC,Average,Facility Total Electric Demand Power [W]

These output variables all use a default keyword    Whole Building.   

These output variables can also be accessed without specifying generation equipment by including the syntax shown below:

```idf
ElectricLoadCenter:Distribution,
   Electric Load Center; !- Name
```

Even if no ElectricLoadCenter:Distribution object is included, these output variables are also available for all simulations that have any electricity consuming equipment with the default keyword name    Electrical Service.   

#### Facility Total Produced Electric Power [W]

#### Facility Total Produced Electric Energy [J]

These outputs are the total generator and photovoltaic electricity produced on-site for the entire model, and they are in both Power and Energy units.   When electrical storage is used with on-site production, the electricity put into storage is decremented from production and the electricity removed storage is added to production.   This means that losses from a round trip through electrical storage decrease on-site electricity production.

#### Facility Total Purchased Electric Power [W]

#### Facility Total Purchased Electric Energy [J]

These outputs are the total of electricity purchased for the entire model in both Power and Energy units. This value is always positive and indicates the amount of energy is purchased from the utility.

#### Facility Total Surplus Electric Energy [J]

This output is the excess electricity produced and sent out to the electrical grid. This value is always positive and indicates the surplus electricity from generation that exceeds whole-building demand and fed into the grid.

#### Facility Total Building Electric Demand Power [W]

This output variable includes all of the electric demand from the building (non-HVAC) portion of the simulation, which would contain lights, electrical equipment, exterior lights and equipment, etc.

#### Facility Total HVAC Electric Demand Power [W]

This output variable includes all of the electric demand from the HVAC portion of the simulation, which would contain fans, electric coils, pumps, chillers, cooling towers, etc.

#### Facility Total Electric Demand Power [W]

This is the total of the whole Building and HVAC electric demands.

#### Facility Net Purchased Electric Power [W]

#### Facility Net Purchased Electric Energy [J]

These outputs are the net electricity purchased in both Power and Energy units. This value can be either positive or negative. Positive values are defined as electricity purchased from the utility. Negative values are defined as surplus electricity fed back into the grid.

Each ElectricLoadCenter also collects results from the individual generators that are connected to that load center.   The output variables available at the ElectricLoadCenter level are:

HVAC,Average,Electric Load Center Requested Electric Power [W]

HVAC,Average,Electric Load Center Produced Electric Power [W]

HVAC,Sum,Electric Load Center Produced Electric Energy [J]

HVAC,Average,Electric Load Center Produced Thermal Rate [W]

HVAC,Sum,Electric Load Center Produced Thermal Energy [J]

#### Electric Load Center Requested Electric Power [W]

This output variable is the average electric power supply (in watts) requested by the load center from its generators for the time step being reported. For the baseload operating scheme, this output variable should equal the sum of the power supply requests for the    available    generators associated with this load center (ref. ElectricLoadCenter:Generators). In other cases, this output could be different from the sum of the power supply requests for the generators associated with this load center. For example, a generator might be requested to provide a certain amount of power but can only provide a fraction of the requested amount. In this case the load center will detect this shortfall and include it when calculating the power request for the next available generator. Therefore, the sum of the power supply requests for the individual generators associated with this load center (ref. ElectricLoadCenter:Generators) could be greater than the Electric Load Center Requested Electric Power output variable.

#### Electric Load Center Produced Electric Power [W]

#### Electric Load Center Produced Electric Energy [J]

These outputs are the sum of electrical energy and power produced by the generators attached to a particular load center.   The keywords for these reports are the unique names of ElectricLoadCenter:Distribution objects.

#### Electric Load Center Produced Thermal Rate [W]

#### Electric Load Center Produced Thermal Energy [J]

These outputs are the sum of the thermal energy and power produced by the generators attached to a particular load center.   The keywords for these reports are the unique names of ElectricLoadCenter:Distribution objects.

### ElectricLoadCenter:Generators

The ElectricLoadCenter:Generators object is used to provide a list of the generators to include in the simulation. The list includes the names and types of all the generators along with separate availability schedules, the rated power output, and thermal-to-electrical power ratio for each. Sets of five input fields are repeated for each generator. If more than 30 generators are needed, EnergyPlus will    auto-extend    to suit the needs but other interfaces (such as the IDF Editor may not). The user can always modify the Energy+.idd file to accommodate the extra fields necessary, but it is likely the next release of EnergyPlus will overwrite any user modifications.

#### Field: Name

This alpha field contains the identifying name for the generators in the set.

#### FieldSet: Name, Object Type, Rated Power Output, Availability, Thermal Ratio up to 30

Each generator is specified by a set of 5 input fields that contain an identifying name, a keyword that indicates the type of generator, the rated output of the generator, the availability schedule of the generator, and the thermal to electrical power production ratio.

#### Field: Generator &lt;x&gt; Name

This alpha field contains the identifying name for the first generator in the list.

#### Field: Generator &lt;x&gt; Object Type

